                var html_54758207a62b4077adb3a548e0a64a62 = $(`<div id="html_54758207a62b4077adb3a548e0a64a62" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338023</b><br>                 <b>Conexão:</b> MT_STO33_328007 &rarr; MT_STO33_327980<br>                 <b>Comprimento:</b> 32.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_afa20a1ba71b88ef882501e21b71f95a.setContent(html_54758207a62b4077adb3a548e0a64a62);
            
        

        poly_line_3d335ecea5eebb370834a21cf0b5856a.bindPopup(popup_afa20a1ba71b88ef882501e21b71f95a)
        ;

        
    
    
            poly_line_3d335ecea5eebb370834a21cf0b5856a.bindTooltip(
                `<div>
                     Trecho 338023 (32.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_46781ec7d458818e6ef59ac993c2246c = L.polyline(
                [[-23.91967681992924, -46.42835619228441], [-23.919872990845818, -46.428654237503]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_98d123279f6228b76e082a4ae1c0c4da = L.popup({
  "maxWidth": 250,
});

        
            
                var html_dd4857c33c88270f7aa7bec99ade1d5a = $(`<div id="html_dd4857c33c88270f7aa7bec99ade1d5a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 76012399</b><br>                 <b>Conexão:</b> MT_STO33_328176 &rarr; MT_STO33_351853<br>                 <b>Comprimento:</b> 38.1 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_98d123279f6228b76e082a4ae1c0c4da.setContent(html_dd4857c33c88270f7aa7bec99ade1d5a);
            
        

        poly_line_46781ec7d458818e6ef59ac993c2246c.bindPopup(popup_98d123279f6228b76e082a4ae1c0c4da)
        ;

        
    
    
            poly_line_46781ec7d458818e6ef59ac993c2246c.bindTooltip(
                `<div>
                     Trecho 76012399 (38.1m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_11708fb7b985da324441d2e060b0d1c7 = L.polyline(
                [[-23.91940964933582, -46.4263777278498], [-23.91923035959337, -46.42610904819395]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9394217195f79f2a27e8bd82efe77898 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_78b0718fb3579d3ac49283069b127713 = $(`<div id="html_78b0718fb3579d3ac49283069b127713" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 161548930</b><br>                 <b>Conexão:</b> MT_STO33_365476 &rarr; MT_STO33_172120<br>                 <b>Comprimento:</b> 34.5 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_9394217195f79f2a27e8bd82efe77898.setContent(html_78b0718fb3579d3ac49283069b127713);
            
        

        poly_line_11708fb7b985da324441d2e060b0d1c7.bindPopup(popup_9394217195f79f2a27e8bd82efe77898)
        ;

        
    
    
            poly_line_11708fb7b985da324441d2e060b0d1c7.bindTooltip(
                `<div>
                     Trecho 161548930 (34.5m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6e7bf60877079eb94cc120a2262a9d08 = L.polyline(
                [[-23.92459423193821, -46.42899254806758], [-23.924454090583765, -46.42864166588015]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_07edf926401e5f995457a4a0e04fd538 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_51c4856b75cb94e85f8ab80acd4517ba = $(`<div id="html_51c4856b75cb94e85f8ab80acd4517ba" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698637</b><br>                 <b>Conexão:</b> MT_STO33_401621 &rarr; MT_STO33_401622<br>                 <b>Comprimento:</b> 38.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_07edf926401e5f995457a4a0e04fd538.setContent(html_51c4856b75cb94e85f8ab80acd4517ba);
            
        

        poly_line_6e7bf60877079eb94cc120a2262a9d08.bindPopup(popup_07edf926401e5f995457a4a0e04fd538)
        ;

        
    
    
            poly_line_6e7bf60877079eb94cc120a2262a9d08.bindTooltip(
                `<div>
                     Trecho 288698637 (38.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d5e84c5f4a5921a54896426fdba3a478 = L.polyline(
                [[-23.92077042071827, -46.42997685065109], [-23.920906962985896, -46.43016107497357]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_17bb22de3362bf92beba2e19036a3486 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ca6eb823fafe6b1f2dd7e77cf5300c19 = $(`<div id="html_ca6eb823fafe6b1f2dd7e77cf5300c19" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 337891</b><br>                 <b>Conexão:</b> MT_STO33_143753 &rarr; MT_STO33_166915<br>                 <b>Comprimento:</b> 24.6 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_17bb22de3362bf92beba2e19036a3486.setContent(html_ca6eb823fafe6b1f2dd7e77cf5300c19);
            
        

        poly_line_d5e84c5f4a5921a54896426fdba3a478.bindPopup(popup_17bb22de3362bf92beba2e19036a3486)
        ;

        
    
    
            poly_line_d5e84c5f4a5921a54896426fdba3a478.bindTooltip(
                `<div>
                     Trecho 337891 (24.6m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c03fc6cf42cf6cdcba75014178af9bef = L.polyline(
                [[-23.920779218785867, -46.42212859036209], [-23.92059011204401, -46.42185617042588]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f2c1a3c1faac1e1a529d3d79f1c9d3ea = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d9b3d6f99ed7fc540201a10ca3be0cfa = $(`<div id="html_d9b3d6f99ed7fc540201a10ca3be0cfa" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340362</b><br>                 <b>Conexão:</b> MT_STO33_329144 &rarr; MT_STO33_329208<br>                 <b>Comprimento:</b> 35.5 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_f2c1a3c1faac1e1a529d3d79f1c9d3ea.setContent(html_d9b3d6f99ed7fc540201a10ca3be0cfa);
            
        

        poly_line_c03fc6cf42cf6cdcba75014178af9bef.bindPopup(popup_f2c1a3c1faac1e1a529d3d79f1c9d3ea)
        ;

        
    
    
            poly_line_c03fc6cf42cf6cdcba75014178af9bef.bindTooltip(
                `<div>
                     Trecho 340362 (35.5m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f2cc7a0adadf3dd6d12bc5e5bb763e58 = L.polyline(
                [[-23.923112219353413, -46.42778027993592], [-23.92320019013664, -46.42802183424021]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c46c4be3b03fd29536f624b8506b9f16 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_919233a66e646312bd0e9ff6528bfefc = $(`<div id="html_919233a66e646312bd0e9ff6528bfefc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338368</b><br>                 <b>Conexão:</b> MT_STO33_328217 &rarr; MT_STO33_328185<br>                 <b>Comprimento:</b> 27.0 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_c46c4be3b03fd29536f624b8506b9f16.setContent(html_919233a66e646312bd0e9ff6528bfefc);
            
        

        poly_line_f2cc7a0adadf3dd6d12bc5e5bb763e58.bindPopup(popup_c46c4be3b03fd29536f624b8506b9f16)
        ;

        
    
    
            poly_line_f2cc7a0adadf3dd6d12bc5e5bb763e58.bindTooltip(
                `<div>
                     Trecho 338368 (27.0m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_719f76c52dd447145848a579b50eeb42 = L.polyline(
                [[-23.922298011843736, -46.42510691025564], [-23.92236741972061, -46.42533479936145]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b0e83cd8de5fbd46e0f82f6b7b4e6b88 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_91133fed1bc4fe9464818b1e3194b3c7 = $(`<div id="html_91133fed1bc4fe9464818b1e3194b3c7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 241722295</b><br>                 <b>Conexão:</b> MT_STO33_54534 &rarr; MT_STO33_384086<br>                 <b>Comprimento:</b> 24.9 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_b0e83cd8de5fbd46e0f82f6b7b4e6b88.setContent(html_91133fed1bc4fe9464818b1e3194b3c7);
            
        

        poly_line_719f76c52dd447145848a579b50eeb42.bindPopup(popup_b0e83cd8de5fbd46e0f82f6b7b4e6b88)
        ;

        
    
    
            poly_line_719f76c52dd447145848a579b50eeb42.bindTooltip(
                `<div>
                     Trecho 241722295 (24.9m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1ddeab4dd003e32721c3b1504c1d2505 = L.polyline(
                [[-23.91979542342, -46.426047764792486], [-23.91961333228943, -46.425788877854416]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1557532c6a10c8f4fbccd2303b312f51 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_31dd29b91689f07772b620fedf8ba457 = $(`<div id="html_31dd29b91689f07772b620fedf8ba457" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 161548955</b><br>                 <b>Conexão:</b> MT_STO33_365480 &rarr; MT_STO33_166964<br>                 <b>Comprimento:</b> 33.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_1557532c6a10c8f4fbccd2303b312f51.setContent(html_31dd29b91689f07772b620fedf8ba457);
            
        

        poly_line_1ddeab4dd003e32721c3b1504c1d2505.bindPopup(popup_1557532c6a10c8f4fbccd2303b312f51)
        ;

        
    
    
            poly_line_1ddeab4dd003e32721c3b1504c1d2505.bindTooltip(
                `<div>
                     Trecho 161548955 (33.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5e7b554f99ecfe9b892c3f351139e08e = L.polyline(
                [[-23.923337845764934, -46.425070873521975], [-23.92342525267321, -46.425363896926285]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2fdc65d36462688e9d2c066ca3f5f6ac = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ee3155c218e85dcd310ecd708b5c2d34 = $(`<div id="html_ee3155c218e85dcd310ecd708b5c2d34" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698544</b><br>                 <b>Conexão:</b> MT_STO33_401617 &rarr; MT_STO33_401618<br>                 <b>Comprimento:</b> 30.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_2fdc65d36462688e9d2c066ca3f5f6ac.setContent(html_ee3155c218e85dcd310ecd708b5c2d34);
            
        

        poly_line_5e7b554f99ecfe9b892c3f351139e08e.bindPopup(popup_2fdc65d36462688e9d2c066ca3f5f6ac)
        ;

        
    
    
            poly_line_5e7b554f99ecfe9b892c3f351139e08e.bindTooltip(
                `<div>
                     Trecho 288698544 (30.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a294dfa09fa0cef450dc17f5fd90a91b = L.polyline(
                [[-23.92318305625298, -46.429796526688335], [-23.922960735749317, -46.429873062591696]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_560cfe8fc55e54917e9a5643ffbdf77f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_061d55ff11470067553097eb7558db1c = $(`<div id="html_061d55ff11470067553097eb7558db1c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 244045251</b><br>                 <b>Conexão:</b> MT_STO33_384825 &rarr; MT_STO33_126852<br>                 <b>Comprimento:</b> 26.3 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_560cfe8fc55e54917e9a5643ffbdf77f.setContent(html_061d55ff11470067553097eb7558db1c);
            
        

        poly_line_a294dfa09fa0cef450dc17f5fd90a91b.bindPopup(popup_560cfe8fc55e54917e9a5643ffbdf77f)
        ;

        
    
    
            poly_line_a294dfa09fa0cef450dc17f5fd90a91b.bindTooltip(
                `<div>
                     Trecho 244045251 (26.3m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_024a3e3aa8b0d63628846c34e27ac277 = L.polyline(
                [[-23.9226182010691, -46.42259571442065], [-23.922712289040877, -46.42288939792735]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3b8cb0f96b33eb2188d2c5755dff2626 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_893ce695438f4983a9743d3a363908cf = $(`<div id="html_893ce695438f4983a9743d3a363908cf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698538</b><br>                 <b>Conexão:</b> MT_STO33_401612 &rarr; MT_STO33_401613<br>                 <b>Comprimento:</b> 29.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_3b8cb0f96b33eb2188d2c5755dff2626.setContent(html_893ce695438f4983a9743d3a363908cf);
            
        

        poly_line_024a3e3aa8b0d63628846c34e27ac277.bindPopup(popup_3b8cb0f96b33eb2188d2c5755dff2626)
        ;

        
    
    
            poly_line_024a3e3aa8b0d63628846c34e27ac277.bindTooltip(
                `<div>
                     Trecho 288698538 (29.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e9b2f52658cb9803c40b7eccdcf07743 = L.polyline(
                [[-23.919769613776623, -46.42217686956684], [-23.919936477586305, -46.4224131880182]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_09d5fd83cd1a922155da4c076ebfbe76 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3a0cd8c30609367cd520a3b5dd329100 = $(`<div id="html_3a0cd8c30609367cd520a3b5dd329100" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340461</b><br>                 <b>Conexão:</b> MT_STO33_329260 &rarr; MT_STO33_329119<br>                 <b>Comprimento:</b> 30.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_09d5fd83cd1a922155da4c076ebfbe76.setContent(html_3a0cd8c30609367cd520a3b5dd329100);
            
        

        poly_line_e9b2f52658cb9803c40b7eccdcf07743.bindPopup(popup_09d5fd83cd1a922155da4c076ebfbe76)
        ;

        
    
    
            poly_line_e9b2f52658cb9803c40b7eccdcf07743.bindTooltip(
                `<div>
                     Trecho 340461 (30.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_07f4f5813948693379d8a9eeabb7bf9f = L.polyline(
                [[-23.923335996758794, -46.42959652645851], [-23.923366231965986, -46.42971484396486]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e76fbee030e075393bd01120a4675abb = L.popup({
  "maxWidth": 250,
});

        
            
                var html_bb56d9ca051d0b755c9cd31979ae056a = $(`<div id="html_bb56d9ca051d0b755c9cd31979ae056a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 22556589</b><br>                 <b>Conexão:</b> MT_STO33_345934 &rarr; MT_STO33_169691<br>                 <b>Comprimento:</b> 12.8 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_e76fbee030e075393bd01120a4675abb.setContent(html_bb56d9ca051d0b755c9cd31979ae056a);
            
        

        poly_line_07f4f5813948693379d8a9eeabb7bf9f.bindPopup(popup_e76fbee030e075393bd01120a4675abb)
        ;

        
    
    
            poly_line_07f4f5813948693379d8a9eeabb7bf9f.bindTooltip(
                `<div>
                     Trecho 22556589 (12.8m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_787fdff25caffaaff26e3af9195d8d6a = L.polyline(
                [[-23.920598236519368, -46.42556087633335], [-23.92069513127524, -46.4256974087084]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9595756960867ff4c184341a73236400 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ce64af7f6abb89d10fd1c1d5d2ec1a24 = $(`<div id="html_ce64af7f6abb89d10fd1c1d5d2ec1a24" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 144583318</b><br>                 <b>Conexão:</b> MT_STO33_22766 &rarr; MT_STO33_361798<br>                 <b>Comprimento:</b> 17.9 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_9595756960867ff4c184341a73236400.setContent(html_ce64af7f6abb89d10fd1c1d5d2ec1a24);
            
        

        poly_line_787fdff25caffaaff26e3af9195d8d6a.bindPopup(popup_9595756960867ff4c184341a73236400)
        ;

        
    
    
            poly_line_787fdff25caffaaff26e3af9195d8d6a.bindTooltip(
                `<div>
                     Trecho 144583318 (17.9m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4bb1b499edda6bf0a95ac49306879669 = L.polyline(
                [[-23.923366231965986, -46.42971484396486], [-23.92349930464917, -46.43013608461257]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ec6f0187d1eb2a7878f9bbe46415b339 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a9a3723b32787ab7b17fd5b2db0a035b = $(`<div id="html_a9a3723b32787ab7b17fd5b2db0a035b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338120</b><br>                 <b>Conexão:</b> MT_STO33_169691 &rarr; MT_STO33_161288<br>                 <b>Comprimento:</b> 46.2 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_ec6f0187d1eb2a7878f9bbe46415b339.setContent(html_a9a3723b32787ab7b17fd5b2db0a035b);
            
        

        poly_line_4bb1b499edda6bf0a95ac49306879669.bindPopup(popup_ec6f0187d1eb2a7878f9bbe46415b339)
        ;

        
    
    
            poly_line_4bb1b499edda6bf0a95ac49306879669.bindTooltip(
                `<div>
                     Trecho 338120 (46.2m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2624c22e7a87f394225afd06b0ff1aac = L.polyline(
                [[-23.91931668101995, -46.427889933373706], [-23.919154932554022, -46.42799817937242]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_32ece6e3c11e2835a031bc1063f0a28c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7e2af3d13e462aa375388e3aef425460 = $(`<div id="html_7e2af3d13e462aa375388e3aef425460" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 230712432</b><br>                 <b>Conexão:</b> MT_STO33_328188 &rarr; MT_STO33_380809<br>                 <b>Comprimento:</b> 21.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_32ece6e3c11e2835a031bc1063f0a28c.setContent(html_7e2af3d13e462aa375388e3aef425460);
            
        

        poly_line_2624c22e7a87f394225afd06b0ff1aac.bindPopup(popup_32ece6e3c11e2835a031bc1063f0a28c)
        ;

        
    
    
            poly_line_2624c22e7a87f394225afd06b0ff1aac.bindTooltip(
                `<div>
                     Trecho 230712432 (21.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c764d13c67f4b37069f910962d0088a9 = L.polyline(
                [[-23.92221188916733, -46.42633030749767], [-23.92237214206068, -46.42657766422781]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8bd9fe893d9c5aeee890760563f4c656 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9dce219c5ec49fd6025b141c5cd39538 = $(`<div id="html_9dce219c5ec49fd6025b141c5cd39538" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338823</b><br>                 <b>Conexão:</b> MT_STO33_54536 &rarr; MT_STO33_328438<br>                 <b>Comprimento:</b> 31.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_8bd9fe893d9c5aeee890760563f4c656.setContent(html_9dce219c5ec49fd6025b141c5cd39538);
            
        

        poly_line_c764d13c67f4b37069f910962d0088a9.bindPopup(popup_8bd9fe893d9c5aeee890760563f4c656)
        ;

        
    
    
            poly_line_c764d13c67f4b37069f910962d0088a9.bindTooltip(
                `<div>
                     Trecho 338823 (31.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5e7e51fd978699fff49aadf0d8f80522 = L.polyline(
                [[-23.924270886092472, -46.429241171043145], [-23.924411064319145, -46.4297044406074]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e29dc9fffe195f0396f59de3af52d342 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_19b38c79b5570c95c9bbb10e78086130 = $(`<div id="html_19b38c79b5570c95c9bbb10e78086130" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338070</b><br>                 <b>Conexão:</b> MT_STO33_143367 &rarr; MT_STO33_126853<br>                 <b>Comprimento:</b> 50.6 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_e29dc9fffe195f0396f59de3af52d342.setContent(html_19b38c79b5570c95c9bbb10e78086130);
            
        

        poly_line_5e7e51fd978699fff49aadf0d8f80522.bindPopup(popup_e29dc9fffe195f0396f59de3af52d342)
        ;

        
    
    
            poly_line_5e7e51fd978699fff49aadf0d8f80522.bindTooltip(
                `<div>
                     Trecho 338070 (50.6m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fc956eac31793b9b5d0922d20767009d = L.polyline(
                [[-23.923308548550608, -46.42948924183503], [-23.923335996758794, -46.42959652645851]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4d7c7081130288076ef562f07b28419c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_632c9e237d06ab15dd76d608efb885a6 = $(`<div id="html_632c9e237d06ab15dd76d608efb885a6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 244045245</b><br>                 <b>Conexão:</b> MT_STO33_345935 &rarr; MT_STO33_345934<br>                 <b>Comprimento:</b> 11.6 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_4d7c7081130288076ef562f07b28419c.setContent(html_632c9e237d06ab15dd76d608efb885a6);
            
        

        poly_line_fc956eac31793b9b5d0922d20767009d.bindPopup(popup_4d7c7081130288076ef562f07b28419c)
        ;

        
    
    
            poly_line_fc956eac31793b9b5d0922d20767009d.bindTooltip(
                `<div>
                     Trecho 244045245 (11.6m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_33af897464ad4be3c5aa918a45c5849f = L.polyline(
                [[-23.922763879549336, -46.42718122263528], [-23.92292413064405, -46.427428580264746]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4a38fe7d5d145ac609ac0d51af814a98 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9f056ac2beb11bdd29eebf9d987bdac4 = $(`<div id="html_9f056ac2beb11bdd29eebf9d987bdac4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338508</b><br>                 <b>Conexão:</b> MT_STO33_328316 &rarr; MT_STO33_328282<br>                 <b>Comprimento:</b> 31.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_4a38fe7d5d145ac609ac0d51af814a98.setContent(html_9f056ac2beb11bdd29eebf9d987bdac4);
            
        

        poly_line_33af897464ad4be3c5aa918a45c5849f.bindPopup(popup_4a38fe7d5d145ac609ac0d51af814a98)
        ;

        
    
    
            poly_line_33af897464ad4be3c5aa918a45c5849f.bindTooltip(
                `<div>
                     Trecho 338508 (31.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fca3fedb662c75fe7387b5fba3569b1d = L.polyline(
                [[-23.922028823171612, -46.42396596645614], [-23.921932318721478, -46.42366037052966]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a68bbb4277574ad23000ac5cff017e71 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_722a76cc6cf2cdcd01c0a2a701c04871 = $(`<div id="html_722a76cc6cf2cdcd01c0a2a701c04871" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339789</b><br>                 <b>Conexão:</b> MT_STO33_328876 &rarr; MT_STO33_55501<br>                 <b>Comprimento:</b> 33.5 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_a68bbb4277574ad23000ac5cff017e71.setContent(html_722a76cc6cf2cdcd01c0a2a701c04871);
            
        

        poly_line_fca3fedb662c75fe7387b5fba3569b1d.bindPopup(popup_a68bbb4277574ad23000ac5cff017e71)
        ;

        
    
    
            poly_line_fca3fedb662c75fe7387b5fba3569b1d.bindTooltip(
                `<div>
                     Trecho 339789 (33.5m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fc542bd245b68d186dbec78bbcec2e39 = L.polyline(
                [[-23.920028856846216, -46.42353517770624], [-23.919779187059817, -46.423747086758624]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ff8bc5395f62eb59a34b540cc57660ff = L.popup({
  "maxWidth": 250,
});

        
            
                var html_61f16b1d573f4bc8b2aef3d3be6f25a8 = $(`<div id="html_61f16b1d573f4bc8b2aef3d3be6f25a8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339831</b><br>                 <b>Conexão:</b> MT_STO33_328942 &rarr; MT_STO33_328909<br>                 <b>Comprimento:</b> 35.8 m<br>                 <b>Condutor:</b> PA12030 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_ff8bc5395f62eb59a34b540cc57660ff.setContent(html_61f16b1d573f4bc8b2aef3d3be6f25a8);
            
        

        poly_line_fc542bd245b68d186dbec78bbcec2e39.bindPopup(popup_ff8bc5395f62eb59a34b540cc57660ff)
        ;

        
    
    
            poly_line_fc542bd245b68d186dbec78bbcec2e39.bindTooltip(
                `<div>
                     Trecho 339831 (35.8m - PA12030)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_bdf83a5bca2f3c13877a736a4380e727 = L.polyline(
                [[-23.919321037335976, -46.420803528360125], [-23.919506086336757, -46.42061644779079]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c3685eda7a8dc5e12c4b7585437a2300 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_01db4e25fff47cea8ef510aea2136db9 = $(`<div id="html_01db4e25fff47cea8ef510aea2136db9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341005</b><br>                 <b>Conexão:</b> MT_STO33_329534 &rarr; MT_STO33_127103<br>                 <b>Comprimento:</b> 28.5 m<br>                 <b>Condutor:</b> PA12030 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_c3685eda7a8dc5e12c4b7585437a2300.setContent(html_01db4e25fff47cea8ef510aea2136db9);
            
        

        poly_line_bdf83a5bca2f3c13877a736a4380e727.bindPopup(popup_c3685eda7a8dc5e12c4b7585437a2300)
        ;

        
    
    
            poly_line_bdf83a5bca2f3c13877a736a4380e727.bindTooltip(
                `<div>
                     Trecho 341005 (28.5m - PA12030)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5b8d3e8550417dc94af57f3b91f4098a = L.polyline(
                [[-23.922262572259854, -46.42085899224867], [-23.92213130541535, -46.42040566019301]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3b48168807cf17d17bdf6617c258ac91 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1888e4d362115e01eb8686f2f0c736b7 = $(`<div id="html_1888e4d362115e01eb8686f2f0c736b7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698522</b><br>                 <b>Conexão:</b> MT_STO33_143648 &rarr; MT_STO33_329566<br>                 <b>Comprimento:</b> 49.4 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_3b48168807cf17d17bdf6617c258ac91.setContent(html_1888e4d362115e01eb8686f2f0c736b7);
            
        

        poly_line_5b8d3e8550417dc94af57f3b91f4098a.bindPopup(popup_3b48168807cf17d17bdf6617c258ac91)
        ;

        
    
    
            poly_line_5b8d3e8550417dc94af57f3b91f4098a.bindTooltip(
                `<div>
                     Trecho 288698522 (49.4m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_657d4b9cfbd4e376849f8537ff53be2d = L.polyline(
                [[-23.922314605234817, -46.42164812126373], [-23.92240773093198, -46.421938649948686]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f993761e046cc6c3defea745f2d4ac66 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8e11d7ff1d37105b52e40026cbb19b8e = $(`<div id="html_8e11d7ff1d37105b52e40026cbb19b8e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698533</b><br>                 <b>Conexão:</b> MT_STO33_401609 &rarr; MT_STO33_401610<br>                 <b>Comprimento:</b> 31.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f993761e046cc6c3defea745f2d4ac66.setContent(html_8e11d7ff1d37105b52e40026cbb19b8e);
            
        

        poly_line_657d4b9cfbd4e376849f8537ff53be2d.bindPopup(popup_f993761e046cc6c3defea745f2d4ac66)
        ;

        
    
    
            poly_line_657d4b9cfbd4e376849f8537ff53be2d.bindTooltip(
                `<div>
                     Trecho 288698533 (31.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f220e34abca3d794cae0f65e1476789c = L.polyline(
                [[-23.919779187059817, -46.423747086758624], [-23.919599135591568, -46.42349176203516]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a1f8912e29a12481c2327bcbb6f61817 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_aeb229a8ba4e36aff517c2c4e5c8bbfc = $(`<div id="html_aeb229a8ba4e36aff517c2c4e5c8bbfc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339762</b><br>                 <b>Conexão:</b> MT_STO33_328909 &rarr; MT_STO33_328910<br>                 <b>Comprimento:</b> 33.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_a1f8912e29a12481c2327bcbb6f61817.setContent(html_aeb229a8ba4e36aff517c2c4e5c8bbfc);
            
        

        poly_line_f220e34abca3d794cae0f65e1476789c.bindPopup(popup_a1f8912e29a12481c2327bcbb6f61817)
        ;

        
    
    
            poly_line_f220e34abca3d794cae0f65e1476789c.bindTooltip(
                `<div>
                     Trecho 339762 (33.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8910e925a51ca28f4b0df351b54dea82 = L.polyline(
                [[-23.92001257551988, -46.42803521345428], [-23.920189155604987, -46.42831329822008]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0d0ec067a220b4d49c2ff7282681cbc3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5a648149ca42e9db4b9273d2a5636196 = $(`<div id="html_5a648149ca42e9db4b9273d2a5636196" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 353735802</b><br>                 <b>Conexão:</b> MT_STO33_149625 &rarr; MT_STO33_426264<br>                 <b>Comprimento:</b> 36.0 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_0d0ec067a220b4d49c2ff7282681cbc3.setContent(html_5a648149ca42e9db4b9273d2a5636196);
            
        

        poly_line_8910e925a51ca28f4b0df351b54dea82.bindPopup(popup_0d0ec067a220b4d49c2ff7282681cbc3)
        ;

        
    
    
            poly_line_8910e925a51ca28f4b0df351b54dea82.bindTooltip(
                `<div>
                     Trecho 353735802 (36.0m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_52c1bba39aedf895b52ef08e87101c90 = L.polyline(
                [[-23.920260373817143, -46.42334281272059], [-23.920028856846216, -46.42353517770624]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cc4fd7ed965707517fb0ee916e173f63 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_112acf5bb227346e29feac5472e1959f = $(`<div id="html_112acf5bb227346e29feac5472e1959f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339922</b><br>                 <b>Conexão:</b> MT_STO33_328991 &rarr; MT_STO33_328942<br>                 <b>Comprimento:</b> 32.9 m<br>                 <b>Condutor:</b> PA12030 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_cc4fd7ed965707517fb0ee916e173f63.setContent(html_112acf5bb227346e29feac5472e1959f);
            
        

        poly_line_52c1bba39aedf895b52ef08e87101c90.bindPopup(popup_cc4fd7ed965707517fb0ee916e173f63)
        ;

        
    
    
            poly_line_52c1bba39aedf895b52ef08e87101c90.bindTooltip(
                `<div>
                     Trecho 339922 (32.9m - PA12030)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3e7505ef51979e05c108b509e9a39690 = L.polyline(
                [[-23.919154932554022, -46.42799817937242], [-23.918909492279223, -46.42817230430836]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5fce7bda045ba6d163172ddfe68fc7c0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_798e9055d97803073bcd28bd307660e0 = $(`<div id="html_798e9055d97803073bcd28bd307660e0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 230712456</b><br>                 <b>Conexão:</b> MT_STO33_380809 &rarr; MT_STO33_380808<br>                 <b>Comprimento:</b> 33.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_5fce7bda045ba6d163172ddfe68fc7c0.setContent(html_798e9055d97803073bcd28bd307660e0);
            
        

        poly_line_3e7505ef51979e05c108b509e9a39690.bindPopup(popup_5fce7bda045ba6d163172ddfe68fc7c0)
        ;

        
    
    
            poly_line_3e7505ef51979e05c108b509e9a39690.bindTooltip(
                `<div>
                     Trecho 230712456 (33.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_42412e116c242549c23325107f62747c = L.polyline(
                [[-23.922234385708293, -46.425531190611935], [-23.922373602559677, -46.42574884363421]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_790685ac8cadd927bf0dbe6b20fd2abc = L.popup({
  "maxWidth": 250,
});

        
            
                var html_20f203e429ec519efc983f5f070a0244 = $(`<div id="html_20f203e429ec519efc983f5f070a0244" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 241722305</b><br>                 <b>Conexão:</b> MT_STO33_384083 &rarr; MT_STO33_384087<br>                 <b>Comprimento:</b> 27.5 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_790685ac8cadd927bf0dbe6b20fd2abc.setContent(html_20f203e429ec519efc983f5f070a0244);
            
        

        poly_line_42412e116c242549c23325107f62747c.bindPopup(popup_790685ac8cadd927bf0dbe6b20fd2abc)
        ;

        
    
    
            poly_line_42412e116c242549c23325107f62747c.bindTooltip(
                `<div>
                     Trecho 241722305 (27.5m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ae3c0c23b66197b944f65a11b3aeff62 = L.polyline(
                [[-23.92327805343939, -46.42826249192041], [-23.92347048857215, -46.428156152484405]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7c6637263c04a302208d2ece56d1bc58 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_41fcdc91a1eed1571340b8210a7e79a3 = $(`<div id="html_41fcdc91a1eed1571340b8210a7e79a3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338284</b><br>                 <b>Conexão:</b> MT_STO33_328164 &rarr; MT_STO33_328165<br>                 <b>Comprimento:</b> 24.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_7c6637263c04a302208d2ece56d1bc58.setContent(html_41fcdc91a1eed1571340b8210a7e79a3);
            
        

        poly_line_ae3c0c23b66197b944f65a11b3aeff62.bindPopup(popup_7c6637263c04a302208d2ece56d1bc58)
        ;

        
    
    
            poly_line_ae3c0c23b66197b944f65a11b3aeff62.bindTooltip(
                `<div>
                     Trecho 338284 (24.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1abdf46288f5c4c25d8802229b73fe1e = L.polyline(
                [[-23.919872990845818, -46.428654237503], [-23.920068901858315, -46.42895110191176]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6ab4593fcb96d3eb59cf22dae5908b85 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_bb33707ecbf30f425f16688fdbea2457 = $(`<div id="html_bb33707ecbf30f425f16688fdbea2457" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 76012403</b><br>                 <b>Conexão:</b> MT_STO33_351853 &rarr; MT_STO33_170358<br>                 <b>Comprimento:</b> 38.0 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_6ab4593fcb96d3eb59cf22dae5908b85.setContent(html_bb33707ecbf30f425f16688fdbea2457);
            
        

        poly_line_1abdf46288f5c4c25d8802229b73fe1e.bindPopup(popup_6ab4593fcb96d3eb59cf22dae5908b85)
        ;

        
    
    
            poly_line_1abdf46288f5c4c25d8802229b73fe1e.bindTooltip(
                `<div>
                     Trecho 76012403 (38.0m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fc632c3ef3dea1cedd83aed0ed8d2f54 = L.polyline(
                [[-23.919474714386524, -46.42646046907532], [-23.91940964933582, -46.4263777278498]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_da65f88fc56290b1a3ce96fb331d1e02 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b9dd3d5353e61a796e31a8c7860d6a28 = $(`<div id="html_b9dd3d5353e61a796e31a8c7860d6a28" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 161548937</b><br>                 <b>Conexão:</b> MT_STO33_23083 &rarr; MT_STO33_365476<br>                 <b>Comprimento:</b> 11.3 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_da65f88fc56290b1a3ce96fb331d1e02.setContent(html_b9dd3d5353e61a796e31a8c7860d6a28);
            
        

        poly_line_fc632c3ef3dea1cedd83aed0ed8d2f54.bindPopup(popup_da65f88fc56290b1a3ce96fb331d1e02)
        ;

        
    
    
            poly_line_fc632c3ef3dea1cedd83aed0ed8d2f54.bindTooltip(
                `<div>
                     Trecho 161548937 (11.3m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_472edec1976fde5cf9c0643aacccbb8e = L.polyline(
                [[-23.92172819510006, -46.41907503768277], [-23.921859556373363, -46.419518544645086]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1cc3e757ae0a61257dee8e2aee9395fd = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b3d7772f3652782582bafad26cd9b5c0 = $(`<div id="html_b3d7772f3652782582bafad26cd9b5c0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341193</b><br>                 <b>Conexão:</b> MT_STO33_329641 &rarr; MT_STO33_329604<br>                 <b>Comprimento:</b> 48.4 m<br>                 <b>Condutor:</b> PA11270 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_1cc3e757ae0a61257dee8e2aee9395fd.setContent(html_b3d7772f3652782582bafad26cd9b5c0);
            
        

        poly_line_472edec1976fde5cf9c0643aacccbb8e.bindPopup(popup_1cc3e757ae0a61257dee8e2aee9395fd)
        ;

        
    
    
            poly_line_472edec1976fde5cf9c0643aacccbb8e.bindTooltip(
                `<div>
                     Trecho 341193 (48.4m - PA11270)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7fa5cdd9f915d9563db167289f39343c = L.polyline(
                [[-23.92319509907452, -46.42412326597588], [-23.923399921469183, -46.42476504826834]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cd6b539e43f71a39341a8fb9b77affad = L.popup({
  "maxWidth": 250,
});

        
            
                var html_343ef5bac0517db844951a2031e6663c = $(`<div id="html_343ef5bac0517db844951a2031e6663c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698542</b><br>                 <b>Conexão:</b> MT_STO33_401615 &rarr; MT_STO33_401616<br>                 <b>Comprimento:</b> 67.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_cd6b539e43f71a39341a8fb9b77affad.setContent(html_343ef5bac0517db844951a2031e6663c);
            
        

        poly_line_7fa5cdd9f915d9563db167289f39343c.bindPopup(popup_cd6b539e43f71a39341a8fb9b77affad)
        ;

        
    
    
            poly_line_7fa5cdd9f915d9563db167289f39343c.bindTooltip(
                `<div>
                     Trecho 288698542 (67.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9d469379d57a590ba3253fbaee857189 = L.polyline(
                [[-23.922369512443023, -46.425430507012265], [-23.922234385708293, -46.425531190611935]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7a0d929054cf309e3c94462c640790ef = L.popup({
  "maxWidth": 250,
});

        
            
                var html_177b7c1a12d5e1148c61d14477af903e = $(`<div id="html_177b7c1a12d5e1148c61d14477af903e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 241722268</b><br>                 <b>Conexão:</b> MT_STO33_384082 &rarr; MT_STO33_384083<br>                 <b>Comprimento:</b> 18.5 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_7a0d929054cf309e3c94462c640790ef.setContent(html_177b7c1a12d5e1148c61d14477af903e);
            
        

        poly_line_9d469379d57a590ba3253fbaee857189.bindPopup(popup_7a0d929054cf309e3c94462c640790ef)
        ;

        
    
    
            poly_line_9d469379d57a590ba3253fbaee857189.bindTooltip(
                `<div>
                     Trecho 241722268 (18.5m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7a340acf7d285b90853de8327574b3f0 = L.polyline(
                [[-23.921556506427574, -46.42217394137424], [-23.92137477322717, -46.422392788696186]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b73bec2ef0d708e26d682d3a0fbfb82c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b417bf4b4d8ff335e58f72c231cb9dd3 = $(`<div id="html_b417bf4b4d8ff335e58f72c231cb9dd3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 297093780</b><br>                 <b>Conexão:</b> MT_STO33_144333 &rarr; MT_STO33_161303<br>                 <b>Comprimento:</b> 30.6 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_b73bec2ef0d708e26d682d3a0fbfb82c.setContent(html_b417bf4b4d8ff335e58f72c231cb9dd3);
            
        

        poly_line_7a340acf7d285b90853de8327574b3f0.bindPopup(popup_b73bec2ef0d708e26d682d3a0fbfb82c)
        ;

        
    
    
            poly_line_7a340acf7d285b90853de8327574b3f0.bindTooltip(
                `<div>
                     Trecho 297093780 (30.6m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3e0aa37332309a096066373260335125 = L.polyline(
                [[-23.923644306839265, -46.428439912871625], [-23.923721337369784, -46.42868262460343]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_28b69d17655314a00f97fb40d3652edf = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5fe7b8ae3abadd9b3ae32af0808e6932 = $(`<div id="html_5fe7b8ae3abadd9b3ae32af0808e6932" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338221</b><br>                 <b>Conexão:</b> MT_STO33_328124 &rarr; MT_STO33_328083<br>                 <b>Comprimento:</b> 26.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_28b69d17655314a00f97fb40d3652edf.setContent(html_5fe7b8ae3abadd9b3ae32af0808e6932);
            
        

        poly_line_3e0aa37332309a096066373260335125.bindPopup(popup_28b69d17655314a00f97fb40d3652edf)
        ;

        
    
    
            poly_line_3e0aa37332309a096066373260335125.bindTooltip(
                `<div>
                     Trecho 338221 (26.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0e1ac1d1d4083cec4853048c92e282d4 = L.polyline(
                [[-23.91986344993819, -46.42615195484882], [-23.91979542342, -46.426047764792486]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1d25465c67d379e7b2c19d0418f6a054 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1b74218f27e7790a58d2f3e2d36738ae = $(`<div id="html_1b74218f27e7790a58d2f3e2d36738ae" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 161548966</b><br>                 <b>Conexão:</b> MT_STO33_23084 &rarr; MT_STO33_365480<br>                 <b>Comprimento:</b> 13.3 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_1d25465c67d379e7b2c19d0418f6a054.setContent(html_1b74218f27e7790a58d2f3e2d36738ae);
            
        

        poly_line_0e1ac1d1d4083cec4853048c92e282d4.bindPopup(popup_1d25465c67d379e7b2c19d0418f6a054)
        ;

        
    
    
            poly_line_0e1ac1d1d4083cec4853048c92e282d4.bindTooltip(
                `<div>
                     Trecho 161548966 (13.3m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_eb97606c0fa761a5cdef3d23562e58d7 = L.polyline(
                [[-23.923399921469183, -46.42476504826834], [-23.923337845764934, -46.425070873521975]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c11367fd41a06a9181c9b44b22dbdf46 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2c36ebde28e9a4f44a726d3cfbf753c0 = $(`<div id="html_2c36ebde28e9a4f44a726d3cfbf753c0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698543</b><br>                 <b>Conexão:</b> MT_STO33_401616 &rarr; MT_STO33_401617<br>                 <b>Comprimento:</b> 32.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_c11367fd41a06a9181c9b44b22dbdf46.setContent(html_2c36ebde28e9a4f44a726d3cfbf753c0);
            
        

        poly_line_eb97606c0fa761a5cdef3d23562e58d7.bindPopup(popup_c11367fd41a06a9181c9b44b22dbdf46)
        ;

        
    
    
            poly_line_eb97606c0fa761a5cdef3d23562e58d7.bindTooltip(
                `<div>
                     Trecho 288698543 (32.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_68e0be4a88d846a6ccc21c12fbadaf81 = L.polyline(
                [[-23.922216801264312, -46.42482731732679], [-23.922352427122743, -46.42480915821602]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ba605e149be08836fe1f88bfa81c01d4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4fe120e1f41b497b73a3a0e7e2282658 = $(`<div id="html_4fe120e1f41b497b73a3a0e7e2282658" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339411</b><br>                 <b>Conexão:</b> MT_STO33_328756 &rarr; MT_STO33_328757<br>                 <b>Comprimento:</b> 15.4 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_ba605e149be08836fe1f88bfa81c01d4.setContent(html_4fe120e1f41b497b73a3a0e7e2282658);
            
        

        poly_line_68e0be4a88d846a6ccc21c12fbadaf81.bindPopup(popup_ba605e149be08836fe1f88bfa81c01d4)
        ;

        
    
    
            poly_line_68e0be4a88d846a6ccc21c12fbadaf81.bindTooltip(
                `<div>
                     Trecho 339411 (15.4m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_74e76a3c0126ed7e80f3ac4e963850ba = L.polyline(
                [[-23.923606028095666, -46.42593006961698], [-23.92369544678741, -46.42621044405672]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_448570370d2c5c6037128b568d5e2367 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5fbe08438a0d8e35340b3ef21ad9d44f = $(`<div id="html_5fbe08438a0d8e35340b3ef21ad9d44f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698547</b><br>                 <b>Conexão:</b> MT_STO33_401620 &rarr; MT_STO33_148010<br>                 <b>Comprimento:</b> 30.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_448570370d2c5c6037128b568d5e2367.setContent(html_5fbe08438a0d8e35340b3ef21ad9d44f);
            
        

        poly_line_74e76a3c0126ed7e80f3ac4e963850ba.bindPopup(popup_448570370d2c5c6037128b568d5e2367)
        ;

        
    
    
            poly_line_74e76a3c0126ed7e80f3ac4e963850ba.bindTooltip(
                `<div>
                     Trecho 288698547 (30.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_943af84176ffb0e478043c94f200e4ca = L.polyline(
                [[-23.919474714386524, -46.42646046907532], [-23.91940159680621, -46.42652538573793]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ddc1c9c2b58a8d066f0dce6d9d18011f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d6653d983a42ea80b51b2b34cbc286c0 = $(`<div id="html_d6653d983a42ea80b51b2b34cbc286c0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338784</b><br>                 <b>Conexão:</b> MT_STO33_23083 &rarr; MT_STO33_328444<br>                 <b>Comprimento:</b> 10.7 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_ddc1c9c2b58a8d066f0dce6d9d18011f.setContent(html_d6653d983a42ea80b51b2b34cbc286c0);
            
        

        poly_line_943af84176ffb0e478043c94f200e4ca.bindPopup(popup_ddc1c9c2b58a8d066f0dce6d9d18011f)
        ;

        
    
    
            poly_line_943af84176ffb0e478043c94f200e4ca.bindTooltip(
                `<div>
                     Trecho 338784 (10.7m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b26e8a9c9329f58ddf08466f139c89ba = L.polyline(
                [[-23.920401343447224, -46.42158621193408], [-23.920258317966955, -46.42137933189059]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_68f9c6ca46b9bd5774cc1b20fbb7b766 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_fc4c300990fe923115284c8fa8a9c468 = $(`<div id="html_fc4c300990fe923115284c8fa8a9c468" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340580</b><br>                 <b>Conexão:</b> MT_STO33_167027 &rarr; MT_STO33_80750<br>                 <b>Comprimento:</b> 26.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_68f9c6ca46b9bd5774cc1b20fbb7b766.setContent(html_fc4c300990fe923115284c8fa8a9c468);
            
        

        poly_line_b26e8a9c9329f58ddf08466f139c89ba.bindPopup(popup_68f9c6ca46b9bd5774cc1b20fbb7b766)
        ;

        
    
    
            poly_line_b26e8a9c9329f58ddf08466f139c89ba.bindTooltip(
                `<div>
                     Trecho 340580 (26.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_954cbd48b174e49727e8a4acfe8654ba = L.polyline(
                [[-23.92295851532316, -46.42510551450784], [-23.922823674572896, -46.424707837896335]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_079b23030bd78d5542e86c03c8c3c85e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d8d7dbead66f93b40a5b3998f00697b9 = $(`<div id="html_d8d7dbead66f93b40a5b3998f00697b9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339314</b><br>                 <b>Conexão:</b> MT_STO33_328682 &rarr; MT_STO33_328714<br>                 <b>Comprimento:</b> 44.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_079b23030bd78d5542e86c03c8c3c85e.setContent(html_d8d7dbead66f93b40a5b3998f00697b9);
            
        

        poly_line_954cbd48b174e49727e8a4acfe8654ba.bindPopup(popup_079b23030bd78d5542e86c03c8c3c85e)
        ;

        
    
    
            poly_line_954cbd48b174e49727e8a4acfe8654ba.bindTooltip(
                `<div>
                     Trecho 339314 (44.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_091b284a92a208045ae26876a8cac649 = L.polyline(
                [[-23.920547193697985, -46.42802409693451], [-23.920362156388364, -46.42774248053104]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f81aa978bf37a9a0459de89a5f0b8aae = L.popup({
  "maxWidth": 250,
});

        
            
                var html_205bb3569c31523c063e26de35971e11 = $(`<div id="html_205bb3569c31523c063e26de35971e11" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 175710547</b><br>                 <b>Conexão:</b> MT_STO33_137265 &rarr; MT_STO33_370647<br>                 <b>Comprimento:</b> 35.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_f81aa978bf37a9a0459de89a5f0b8aae.setContent(html_205bb3569c31523c063e26de35971e11);
            
        

        poly_line_091b284a92a208045ae26876a8cac649.bindPopup(popup_f81aa978bf37a9a0459de89a5f0b8aae)
        ;

        
    
    
            poly_line_091b284a92a208045ae26876a8cac649.bindTooltip(
                `<div>
                     Trecho 175710547 (35.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9b2ad4c88f4c19d02293df93e87237d6 = L.polyline(
                [[-23.9220354925439, -46.42077683648176], [-23.92212712626582, -46.42106292701243]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cca56e0334754ca42ab83a707c6440f1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4f673ade5ff186024cd41466a0c0f053 = $(`<div id="html_4f673ade5ff186024cd41466a0c0f053" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698527</b><br>                 <b>Conexão:</b> MT_STO33_401606 &rarr; MT_STO33_401607<br>                 <b>Comprimento:</b> 32.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_cca56e0334754ca42ab83a707c6440f1.setContent(html_4f673ade5ff186024cd41466a0c0f053);
            
        

        poly_line_9b2ad4c88f4c19d02293df93e87237d6.bindPopup(popup_cca56e0334754ca42ab83a707c6440f1)
        ;

        
    
    
            poly_line_9b2ad4c88f4c19d02293df93e87237d6.bindTooltip(
                `<div>
                     Trecho 288698527 (32.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8cc3dc0f5c50a7d80bb431f27a26669c = L.polyline(
                [[-23.92473020583429, -46.42937393885615], [-23.9246597052811, -46.429186506651945]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9bc701967e8a57629898673cfe2689b6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6c252be109b57c3bbb46faada1e55fdf = $(`<div id="html_6c252be109b57c3bbb46faada1e55fdf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 285220494</b><br>                 <b>Conexão:</b> MT_STO33_399980 &rarr; MT_STO33_399982<br>                 <b>Comprimento:</b> 20.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_9bc701967e8a57629898673cfe2689b6.setContent(html_6c252be109b57c3bbb46faada1e55fdf);
            
        

        poly_line_8cc3dc0f5c50a7d80bb431f27a26669c.bindPopup(popup_9bc701967e8a57629898673cfe2689b6)
        ;

        
    
    
            poly_line_8cc3dc0f5c50a7d80bb431f27a26669c.bindTooltip(
                `<div>
                     Trecho 285220494 (20.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_eb33be08c38685b6413be7f050a58f57 = L.polyline(
                [[-23.921218972877227, -46.42254177937957], [-23.92102458801429, -46.42271284212393]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cec1ab8e4e73936cd1392aa5722d798d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c249091c0bc4acc95363a864a29513b4 = $(`<div id="html_c249091c0bc4acc95363a864a29513b4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 296827085</b><br>                 <b>Conexão:</b> MT_STO33_329078 &rarr; MT_STO33_144334<br>                 <b>Comprimento:</b> 26.7 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_cec1ab8e4e73936cd1392aa5722d798d.setContent(html_c249091c0bc4acc95363a864a29513b4);
            
        

        poly_line_eb33be08c38685b6413be7f050a58f57.bindPopup(popup_cec1ab8e4e73936cd1392aa5722d798d)
        ;

        
    
    
            poly_line_eb33be08c38685b6413be7f050a58f57.bindTooltip(
                `<div>
                     Trecho 296827085 (26.7m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_270febdb7a47aa0bb2e854ff1f391a8f = L.polyline(
                [[-23.918699803653, -46.42695708550104], [-23.918533220431755, -46.42671074770283]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c391cf0481d15b12e67aba42e2b93602 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_dfaa09dad41e3157040dae5bb492e95a = $(`<div id="html_dfaa09dad41e3157040dae5bb492e95a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 222124672</b><br>                 <b>Conexão:</b> MT_STO33_138657 &rarr; MT_STO33_378186<br>                 <b>Comprimento:</b> 31.8 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_c391cf0481d15b12e67aba42e2b93602.setContent(html_dfaa09dad41e3157040dae5bb492e95a);
            
        

        poly_line_270febdb7a47aa0bb2e854ff1f391a8f.bindPopup(popup_c391cf0481d15b12e67aba42e2b93602)
        ;

        
    
    
            poly_line_270febdb7a47aa0bb2e854ff1f391a8f.bindTooltip(
                `<div>
                     Trecho 222124672 (31.8m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b1072cad16c0a3257632fe449454dff8 = L.polyline(
                [[-23.923516843227677, -46.42564390174465], [-23.923606028095666, -46.42593006961698]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8c2f1bbcecf7d44cab6fe7bcbff3441b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_12ab02357bf658a4306128149c7674a2 = $(`<div id="html_12ab02357bf658a4306128149c7674a2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698546</b><br>                 <b>Conexão:</b> MT_STO33_401619 &rarr; MT_STO33_401620<br>                 <b>Comprimento:</b> 31.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_8c2f1bbcecf7d44cab6fe7bcbff3441b.setContent(html_12ab02357bf658a4306128149c7674a2);
            
        

        poly_line_b1072cad16c0a3257632fe449454dff8.bindPopup(popup_8c2f1bbcecf7d44cab6fe7bcbff3441b)
        ;

        
    
    
            poly_line_b1072cad16c0a3257632fe449454dff8.bindTooltip(
                `<div>
                     Trecho 288698546 (31.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0ade2ab43e3615a5057076e49a0a3aef = L.polyline(
                [[-23.91976560549824, -46.42622485209523], [-23.91967448888653, -46.42631226350011]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fd84bb2699409debec439c5a6c91ec73 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2655ebe09973affb3f95a1d232513228 = $(`<div id="html_2655ebe09973affb3f95a1d232513228" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338855</b><br>                 <b>Conexão:</b> MT_STO33_328521 &rarr; MT_STO33_328496<br>                 <b>Comprimento:</b> 13.7 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_fd84bb2699409debec439c5a6c91ec73.setContent(html_2655ebe09973affb3f95a1d232513228);
            
        

        poly_line_0ade2ab43e3615a5057076e49a0a3aef.bindPopup(popup_fd84bb2699409debec439c5a6c91ec73)
        ;

        
    
    
            poly_line_0ade2ab43e3615a5057076e49a0a3aef.bindTooltip(
                `<div>
                     Trecho 338855 (13.7m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1becafababa2711f39af01e7a61ac857 = L.polyline(
                [[-23.920358256028635, -46.429502642632826], [-23.920465971427404, -46.429572593700186]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b2a592a99c9568fad307e383d16885a9 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0e0d65783987b875b3a0bbb54e753a7d = $(`<div id="html_0e0d65783987b875b3a0bbb54e753a7d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338009</b><br>                 <b>Conexão:</b> MT_STO33_327985 &rarr; MT_STO33_327996<br>                 <b>Comprimento:</b> 14.2 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_b2a592a99c9568fad307e383d16885a9.setContent(html_0e0d65783987b875b3a0bbb54e753a7d);
            
        

        poly_line_1becafababa2711f39af01e7a61ac857.bindPopup(popup_b2a592a99c9568fad307e383d16885a9)
        ;

        
    
    
            poly_line_1becafababa2711f39af01e7a61ac857.bindTooltip(
                `<div>
                     Trecho 338009 (14.2m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a1cc763b1279ef1a69b288ae4de96d7e = L.polyline(
                [[-23.92342525267321, -46.425363896926285], [-23.923516843227677, -46.42564390174465]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0a0298968727d4ed17a7d4de3fee1550 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e6b72949f175e9d8b54c639ec20e85d3 = $(`<div id="html_e6b72949f175e9d8b54c639ec20e85d3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698545</b><br>                 <b>Conexão:</b> MT_STO33_401618 &rarr; MT_STO33_401619<br>                 <b>Comprimento:</b> 30.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0a0298968727d4ed17a7d4de3fee1550.setContent(html_e6b72949f175e9d8b54c639ec20e85d3);
            
        

        poly_line_a1cc763b1279ef1a69b288ae4de96d7e.bindPopup(popup_0a0298968727d4ed17a7d4de3fee1550)
        ;

        
    
    
            poly_line_a1cc763b1279ef1a69b288ae4de96d7e.bindTooltip(
                `<div>
                     Trecho 288698545 (30.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_cd1baedfd72d09f5f97d93dc001f66f6 = L.polyline(
                [[-23.92412176860472, -46.42876798015811], [-23.924270886092472, -46.429241171043145]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e04023c52ef22408864c95b005fb4604 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_78db85457ed93667c342c4030145fb57 = $(`<div id="html_78db85457ed93667c342c4030145fb57" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338165</b><br>                 <b>Conexão:</b> MT_STO33_166939 &rarr; MT_STO33_143367<br>                 <b>Comprimento:</b> 51.9 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_e04023c52ef22408864c95b005fb4604.setContent(html_78db85457ed93667c342c4030145fb57);
            
        

        poly_line_cd1baedfd72d09f5f97d93dc001f66f6.bindPopup(popup_e04023c52ef22408864c95b005fb4604)
        ;

        
    
    
            poly_line_cd1baedfd72d09f5f97d93dc001f66f6.bindTooltip(
                `<div>
                     Trecho 338165 (51.9m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c3f3af8eca313ad5a6fff94243e38a29 = L.polyline(
                [[-23.919522516051245, -46.423954400275306], [-23.919265047344027, -46.42416003385841]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a8541ec18ec23d2dd75cc1b7800f609d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e17fb9c3598caa3ce0ee03739bd6518c = $(`<div id="html_e17fb9c3598caa3ce0ee03739bd6518c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339712</b><br>                 <b>Conexão:</b> MT_STO33_328882 &rarr; MT_STO33_328852<br>                 <b>Comprimento:</b> 36.1 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_a8541ec18ec23d2dd75cc1b7800f609d.setContent(html_e17fb9c3598caa3ce0ee03739bd6518c);
            
        

        poly_line_c3f3af8eca313ad5a6fff94243e38a29.bindPopup(popup_a8541ec18ec23d2dd75cc1b7800f609d)
        ;

        
    
    
            poly_line_c3f3af8eca313ad5a6fff94243e38a29.bindTooltip(
                `<div>
                     Trecho 339712 (36.1m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_21b225b4cca84ac9a10d8fba1e21d0a2 = L.polyline(
                [[-23.91909275702505, -46.42124191368333], [-23.91892495522245, -46.42118486968593]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_74f7092c3f4492cf6ebdc9c7a04d4d67 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8687a6674efcbf0d92c27b73bd819773 = $(`<div id="html_8687a6674efcbf0d92c27b73bd819773" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340859</b><br>                 <b>Conexão:</b> MT_STO33_329406 &rarr; MT_STO33_329474<br>                 <b>Comprimento:</b> 19.9 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_74f7092c3f4492cf6ebdc9c7a04d4d67.setContent(html_8687a6674efcbf0d92c27b73bd819773);
            
        

        poly_line_21b225b4cca84ac9a10d8fba1e21d0a2.bindPopup(popup_74f7092c3f4492cf6ebdc9c7a04d4d67)
        ;

        
    
    
            poly_line_21b225b4cca84ac9a10d8fba1e21d0a2.bindTooltip(
                `<div>
                     Trecho 340859 (19.9m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5e9d27531f54213584b1a7a8acb22f6a = L.polyline(
                [[-23.92012166058612, -46.42969651128493], [-23.920149205921064, -46.42964769608426]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c66a049500b692f70ec0145192d48e7b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_56bdc4011cfa718875db131ce7536e5b = $(`<div id="html_56bdc4011cfa718875db131ce7536e5b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 337971</b><br>                 <b>Conexão:</b> MT_STO33_327977 &rarr; MT_STO33_327978<br>                 <b>Comprimento:</b> 6.0 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_c66a049500b692f70ec0145192d48e7b.setContent(html_56bdc4011cfa718875db131ce7536e5b);
            
        

        poly_line_5e9d27531f54213584b1a7a8acb22f6a.bindPopup(popup_c66a049500b692f70ec0145192d48e7b)
        ;

        
    
    
            poly_line_5e9d27531f54213584b1a7a8acb22f6a.bindTooltip(
                `<div>
                     Trecho 337971 (6.0m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c9f971d02332d1b9e9627e97454ff1d4 = L.polyline(
                [[-23.921901169803107, -46.43036044387935], [-23.92214185086567, -46.43023224192439]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fb5cc4dfb1cf8d9cdf7c289601397232 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_08a2c7678b04788f251bea8abbf27651 = $(`<div id="html_08a2c7678b04788f251bea8abbf27651" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 337853</b><br>                 <b>Conexão:</b> MT_STO33_327885 &rarr; MT_STO33_176835<br>                 <b>Comprimento:</b> 30.3 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_fb5cc4dfb1cf8d9cdf7c289601397232.setContent(html_08a2c7678b04788f251bea8abbf27651);
            
        

        poly_line_c9f971d02332d1b9e9627e97454ff1d4.bindPopup(popup_fb5cc4dfb1cf8d9cdf7c289601397232)
        ;

        
    
    
            poly_line_c9f971d02332d1b9e9627e97454ff1d4.bindTooltip(
                `<div>
                     Trecho 337853 (30.3m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0786cba7565a8e566d21b0d9bb085d3d = L.polyline(
                [[-23.923721337369784, -46.42868262460343], [-23.923799964196974, -46.42892859727692]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2bbaec0df0a86aa5e1c00a29929f5934 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3e405bc17d2d7f61cec0b912c7e5e079 = $(`<div id="html_3e405bc17d2d7f61cec0b912c7e5e079" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338156</b><br>                 <b>Conexão:</b> MT_STO33_328083 &rarr; MT_STO33_166935<br>                 <b>Comprimento:</b> 27.0 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_2bbaec0df0a86aa5e1c00a29929f5934.setContent(html_3e405bc17d2d7f61cec0b912c7e5e079);
            
        

        poly_line_0786cba7565a8e566d21b0d9bb085d3d.bindPopup(popup_2bbaec0df0a86aa5e1c00a29929f5934)
        ;

        
    
    
            poly_line_0786cba7565a8e566d21b0d9bb085d3d.bindTooltip(
                `<div>
                     Trecho 338156 (27.0m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8445e4851918facb5d7d27b2c8440a58 = L.polyline(
                [[-23.91971150767989, -46.42913205000406], [-23.919916630448085, -46.42940936944677]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0279badde0295d5f1d6fcd23e4d6b509 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f20f97869c5087b19c0e33616498aace = $(`<div id="html_f20f97869c5087b19c0e33616498aace" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338080</b><br>                 <b>Conexão:</b> MT_STO33_328039 &rarr; MT_STO33_328007<br>                 <b>Comprimento:</b> 37.0 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_0279badde0295d5f1d6fcd23e4d6b509.setContent(html_f20f97869c5087b19c0e33616498aace);
            
        

        poly_line_8445e4851918facb5d7d27b2c8440a58.bindPopup(popup_0279badde0295d5f1d6fcd23e4d6b509)
        ;

        
    
    
            poly_line_8445e4851918facb5d7d27b2c8440a58.bindTooltip(
                `<div>
                     Trecho 338080 (37.0m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_90f74769036d713fc0751b58d983aa3d = L.polyline(
                [[-23.921834726990998, -46.42335515591566], [-23.921766199550405, -46.42332434424304]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_49b78c1b3bf30e2eb1f71435992505c0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f3bf0a6ab0e46290b822b08cf42617f5 = $(`<div id="html_f3bf0a6ab0e46290b822b08cf42617f5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 371212107</b><br>                 <b>Conexão:</b> MT_STO33_95304 &rarr; MT_STO33_152609<br>                 <b>Comprimento:</b> 5.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_49b78c1b3bf30e2eb1f71435992505c0.setContent(html_f3bf0a6ab0e46290b822b08cf42617f5);
            
        

        poly_line_90f74769036d713fc0751b58d983aa3d.bindPopup(popup_49b78c1b3bf30e2eb1f71435992505c0)
        ;

        
    
    
            poly_line_90f74769036d713fc0751b58d983aa3d.bindTooltip(
                `<div>
                     Trecho 371212107 (5.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_569492116f0dbb2fb948be58adde0518 = L.polyline(
                [[-23.92014490985963, -46.42578430030517], [-23.919958016349312, -46.42551740310563]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ea8b30b0803783332b4331016e8e2241 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a2bcdb0323e0ad583cc128d60fbea31d = $(`<div id="html_a2bcdb0323e0ad583cc128d60fbea31d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 144583308</b><br>                 <b>Conexão:</b> MT_STO33_361797 &rarr; MT_STO33_166970<br>                 <b>Comprimento:</b> 34.8 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_ea8b30b0803783332b4331016e8e2241.setContent(html_a2bcdb0323e0ad583cc128d60fbea31d);
            
        

        poly_line_569492116f0dbb2fb948be58adde0518.bindPopup(popup_ea8b30b0803783332b4331016e8e2241)
        ;

        
    
    
            poly_line_569492116f0dbb2fb948be58adde0518.bindTooltip(
                `<div>
                     Trecho 144583308 (34.8m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2dc0e943a15a52ed382cdd030c33104f = L.polyline(
                [[-23.92349930464917, -46.43013608461257], [-23.923561659143218, -46.43034484154117]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_196a925aa0190961131a65d50d2430e2 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f1ebb8c6ba87f623658258dcbdb7083c = $(`<div id="html_f1ebb8c6ba87f623658258dcbdb7083c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 240099091</b><br>                 <b>Conexão:</b> MT_STO33_144303 &rarr; MT_STO33_383382<br>                 <b>Comprimento:</b> 22.8 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_196a925aa0190961131a65d50d2430e2.setContent(html_f1ebb8c6ba87f623658258dcbdb7083c);
            
        

        poly_line_2dc0e943a15a52ed382cdd030c33104f.bindPopup(popup_196a925aa0190961131a65d50d2430e2)
        ;

        
    
    
            poly_line_2dc0e943a15a52ed382cdd030c33104f.bindTooltip(
                `<div>
                     Trecho 240099091 (22.8m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9e66df922536c9a12b279878d9e116d5 = L.polyline(
                [[-23.92066163332765, -46.42732158612228], [-23.920568959090133, -46.42718775081403]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9399fdda5cc3febae081441e9cf2b858 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7ece56f3d57bb28e90d3d7760245cbee = $(`<div id="html_7ece56f3d57bb28e90d3d7760245cbee" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 175710581</b><br>                 <b>Conexão:</b> MT_STO33_23512 &rarr; MT_STO33_370650<br>                 <b>Comprimento:</b> 17.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9399fdda5cc3febae081441e9cf2b858.setContent(html_7ece56f3d57bb28e90d3d7760245cbee);
            
        

        poly_line_9e66df922536c9a12b279878d9e116d5.bindPopup(popup_9399fdda5cc3febae081441e9cf2b858)
        ;

        
    
    
            poly_line_9e66df922536c9a12b279878d9e116d5.bindTooltip(
                `<div>
                     Trecho 175710581 (17.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_44a27dda8cd170c595d796e8275ebe1a = L.polyline(
                [[-23.923972649318276, -46.4282947901724], [-23.92412176860472, -46.42876798015811]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6950115ffb2f6fdce5bc8482206be21d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2b971462b1cf0dca7556fa224d725f49 = $(`<div id="html_2b971462b1cf0dca7556fa224d725f49" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338280</b><br>                 <b>Conexão:</b> MT_STO33_328162 &rarr; MT_STO33_166939<br>                 <b>Comprimento:</b> 51.9 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_6950115ffb2f6fdce5bc8482206be21d.setContent(html_2b971462b1cf0dca7556fa224d725f49);
            
        

        poly_line_44a27dda8cd170c595d796e8275ebe1a.bindPopup(popup_6950115ffb2f6fdce5bc8482206be21d)
        ;

        
    
    
            poly_line_44a27dda8cd170c595d796e8275ebe1a.bindTooltip(
                `<div>
                     Trecho 338280 (51.9m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d8c3227ed56cf02cb3a301692207c5b1 = L.polyline(
                [[-23.918533220431755, -46.42671074770283], [-23.91839656754752, -46.426508650253936]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4c71feca08791a5e9de65f40cb64309e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f3c624cc0bd60e6aec83fc99f51cae5a = $(`<div id="html_f3c624cc0bd60e6aec83fc99f51cae5a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 222124666</b><br>                 <b>Conexão:</b> MT_STO33_378186 &rarr; MT_STO33_138658<br>                 <b>Comprimento:</b> 26.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_4c71feca08791a5e9de65f40cb64309e.setContent(html_f3c624cc0bd60e6aec83fc99f51cae5a);
            
        

        poly_line_d8c3227ed56cf02cb3a301692207c5b1.bindPopup(popup_4c71feca08791a5e9de65f40cb64309e)
        ;

        
    
    
            poly_line_d8c3227ed56cf02cb3a301692207c5b1.bindTooltip(
                `<div>
                     Trecho 222124666 (26.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9fca9b971b585c7153b7e1ad5a50dfea = L.polyline(
                [[-23.924832937190278, -46.42963982701639], [-23.92473020583429, -46.42937393885615]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_650b85253cc8a7dd14801738d1632373 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ed6a2934ae2f1faa55a28f7626dd7519 = $(`<div id="html_ed6a2934ae2f1faa55a28f7626dd7519" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 285220486</b><br>                 <b>Conexão:</b> MT_STO33_327994 &rarr; MT_STO33_399980<br>                 <b>Comprimento:</b> 30.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_650b85253cc8a7dd14801738d1632373.setContent(html_ed6a2934ae2f1faa55a28f7626dd7519);
            
        

        poly_line_9fca9b971b585c7153b7e1ad5a50dfea.bindPopup(popup_650b85253cc8a7dd14801738d1632373)
        ;

        
    
    
            poly_line_9fca9b971b585c7153b7e1ad5a50dfea.bindTooltip(
                `<div>
                     Trecho 285220486 (30.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ed9627fa96205594f0d57d5e1f0faaaa = L.polyline(
                [[-23.923254546959758, -46.42971243558037], [-23.923306927972305, -46.42988669901189]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1ad3666293a3a53c1470fefe5dd59336 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_332b1d100f6166baf1533cb4bdc91892 = $(`<div id="html_332b1d100f6166baf1533cb4bdc91892" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 312015062</b><br>                 <b>Conexão:</b> MT_STO33_26243 &rarr; MT_STO33_409473<br>                 <b>Comprimento:</b> 18.0 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_1ad3666293a3a53c1470fefe5dd59336.setContent(html_332b1d100f6166baf1533cb4bdc91892);
            
        

        poly_line_ed9627fa96205594f0d57d5e1f0faaaa.bindPopup(popup_1ad3666293a3a53c1470fefe5dd59336)
        ;

        
    
    
            poly_line_ed9627fa96205594f0d57d5e1f0faaaa.bindTooltip(
                `<div>
                     Trecho 312015062 (18.0m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_29a66f22db0919bddf56bb079bf035f8 = L.polyline(
                [[-23.92040250537127, -46.42571119081873], [-23.92031148138972, -46.4257887807276]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_863e3ca89f1cd35284539444d5339fba = L.popup({
  "maxWidth": 250,
});

        
            
                var html_129d3837598df3e60656530123fc9941 = $(`<div id="html_129d3837598df3e60656530123fc9941" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339077</b><br>                 <b>Conexão:</b> MT_STO33_328622 &rarr; MT_STO33_328623<br>                 <b>Comprimento:</b> 13.1 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_863e3ca89f1cd35284539444d5339fba.setContent(html_129d3837598df3e60656530123fc9941);
            
        

        poly_line_29a66f22db0919bddf56bb079bf035f8.bindPopup(popup_863e3ca89f1cd35284539444d5339fba)
        ;

        
    
    
            poly_line_29a66f22db0919bddf56bb079bf035f8.bindTooltip(
                `<div>
                     Trecho 339077 (13.1m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3663c92208bb6f73c6863bae245f6379 = L.polyline(
                [[-23.9217485395634, -46.42269591868165], [-23.921556506427574, -46.42217394137424]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ead55a776983f879268494cc78990880 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9f011fe06497245f8f0c612f0cf2c866 = $(`<div id="html_9f011fe06497245f8f0c612f0cf2c866" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340225</b><br>                 <b>Conexão:</b> MT_STO33_329083 &rarr; MT_STO33_144333<br>                 <b>Comprimento:</b> 58.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_ead55a776983f879268494cc78990880.setContent(html_9f011fe06497245f8f0c612f0cf2c866);
            
        

        poly_line_3663c92208bb6f73c6863bae245f6379.bindPopup(popup_ead55a776983f879268494cc78990880)
        ;

        
    
    
            poly_line_3663c92208bb6f73c6863bae245f6379.bindTooltip(
                `<div>
                     Trecho 340225 (58.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a6f660f5cab1da69256ecb2cef25b876 = L.polyline(
                [[-23.92210271686685, -46.42616426566826], [-23.92221188916733, -46.42633030749767]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_20834739d203906da37fe4fe4c4fa047 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6e5fa69dd07542a7b851c6cb6ab62df0 = $(`<div id="html_6e5fa69dd07542a7b851c6cb6ab62df0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338882</b><br>                 <b>Conexão:</b> MT_STO33_6800 &rarr; MT_STO33_54535<br>                 <b>Comprimento:</b> 21.2 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_20834739d203906da37fe4fe4c4fa047.setContent(html_6e5fa69dd07542a7b851c6cb6ab62df0);
            
        

        poly_line_a6f660f5cab1da69256ecb2cef25b876.bindPopup(popup_20834739d203906da37fe4fe4c4fa047)
        ;

        
    
    
            poly_line_a6f660f5cab1da69256ecb2cef25b876.bindTooltip(
                `<div>
                     Trecho 338882 (21.2m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1cc3d218c32cda13e92fef757cca0af2 = L.polyline(
                [[-23.9199116868748, -46.42790109216162], [-23.919803365333, -46.42799351998491]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_91f6fb37b480530a4fadea61c8d1ea45 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4f0a9d25bef345fbeb54bde13cb907f5 = $(`<div id="html_4f0a9d25bef345fbeb54bde13cb907f5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338380</b><br>                 <b>Conexão:</b> MT_STO33_26965 &rarr; MT_STO33_166947<br>                 <b>Comprimento:</b> 15.6 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_91f6fb37b480530a4fadea61c8d1ea45.setContent(html_4f0a9d25bef345fbeb54bde13cb907f5);
            
        

        poly_line_1cc3d218c32cda13e92fef757cca0af2.bindPopup(popup_91f6fb37b480530a4fadea61c8d1ea45)
        ;

        
    
    
            poly_line_1cc3d218c32cda13e92fef757cca0af2.bindTooltip(
                `<div>
                     Trecho 338380 (15.6m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b30558315c7f59ed8618737060dab156 = L.polyline(
                [[-23.918928685610297, -46.426883663949866], [-23.918837659830103, -46.426961252060096]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a91fcb8ec017083a08b7da08a596a52d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3c6d46f1e5def20f79c1b8ce63a56542 = $(`<div id="html_3c6d46f1e5def20f79c1b8ce63a56542" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338587</b><br>                 <b>Conexão:</b> MT_STO33_166956 &rarr; MT_STO33_328356<br>                 <b>Comprimento:</b> 13.1 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_a91fcb8ec017083a08b7da08a596a52d.setContent(html_3c6d46f1e5def20f79c1b8ce63a56542);
            
        

        poly_line_b30558315c7f59ed8618737060dab156.bindPopup(popup_a91fcb8ec017083a08b7da08a596a52d)
        ;

        
    
    
            poly_line_b30558315c7f59ed8618737060dab156.bindTooltip(
                `<div>
                     Trecho 338587 (13.1m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e7053045bb1a32fae09c365f2e8ddc29 = L.polyline(
                [[-23.92301606114228, -46.4253076335404], [-23.92295851532316, -46.42510551450784]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2415734cb0d2416a3c3eb9f675ccb4c9 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2500ab777dba9443cf6fbbb861554685 = $(`<div id="html_2500ab777dba9443cf6fbbb861554685" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339236</b><br>                 <b>Conexão:</b> MT_STO33_328681 &rarr; MT_STO33_328682<br>                 <b>Comprimento:</b> 22.0 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_2415734cb0d2416a3c3eb9f675ccb4c9.setContent(html_2500ab777dba9443cf6fbbb861554685);
            
        

        poly_line_e7053045bb1a32fae09c365f2e8ddc29.bindPopup(popup_2415734cb0d2416a3c3eb9f675ccb4c9)
        ;

        
    
    
            poly_line_e7053045bb1a32fae09c365f2e8ddc29.bindTooltip(
                `<div>
                     Trecho 339236 (22.0m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5a0380b3cb66345b19fc52672242ba1b = L.polyline(
                [[-23.92349864904338, -46.42682581326062], [-23.923359201066205, -46.426399691992174]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8a636480332542bd7c7a8ac8c7ef2bcf = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0c21a3f12e5fd0aa23ca5d9330e80822 = $(`<div id="html_0c21a3f12e5fd0aa23ca5d9330e80822" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338627</b><br>                 <b>Conexão:</b> MT_STO33_328392 &rarr; MT_STO33_328394<br>                 <b>Comprimento:</b> 47.0 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_8a636480332542bd7c7a8ac8c7ef2bcf.setContent(html_0c21a3f12e5fd0aa23ca5d9330e80822);
            
        

        poly_line_5a0380b3cb66345b19fc52672242ba1b.bindPopup(popup_8a636480332542bd7c7a8ac8c7ef2bcf)
        ;

        
    
    
            poly_line_5a0380b3cb66345b19fc52672242ba1b.bindTooltip(
                `<div>
                     Trecho 338627 (47.0m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e73ae542dba72b394fa0a5365c3d27b0 = L.polyline(
                [[-23.92212712626582, -46.42106292701243], [-23.922219989361, -46.4213526651933]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2cfea8c009f7bdda9e11bf311a458627 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0c1ae20a60af3820e2bdcaa226ead854 = $(`<div id="html_0c1ae20a60af3820e2bdcaa226ead854" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698529</b><br>                 <b>Conexão:</b> MT_STO33_401607 &rarr; MT_STO33_401608<br>                 <b>Comprimento:</b> 32.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_2cfea8c009f7bdda9e11bf311a458627.setContent(html_0c1ae20a60af3820e2bdcaa226ead854);
            
        

        poly_line_e73ae542dba72b394fa0a5365c3d27b0.bindPopup(popup_2cfea8c009f7bdda9e11bf311a458627)
        ;

        
    
    
            poly_line_e73ae542dba72b394fa0a5365c3d27b0.bindTooltip(
                `<div>
                     Trecho 288698529 (32.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d376038bfb29df5d3bbd9b756fe4e15f = L.polyline(
                [[-23.92377805401395, -46.42650469413627], [-23.92386642679412, -46.42678083366849]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0d18c551e0150e6aed25d82f0b30c2be = L.popup({
  "maxWidth": 250,
});

        
            
                var html_059928f8212b5926d404a6821f81fba6 = $(`<div id="html_059928f8212b5926d404a6821f81fba6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340874</b><br>                 <b>Conexão:</b> MT_STO33_329482 &rarr; MT_STO33_166959<br>                 <b>Comprimento:</b> 29.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0d18c551e0150e6aed25d82f0b30c2be.setContent(html_059928f8212b5926d404a6821f81fba6);
            
        

        poly_line_d376038bfb29df5d3bbd9b756fe4e15f.bindPopup(popup_0d18c551e0150e6aed25d82f0b30c2be)
        ;

        
    
    
            poly_line_d376038bfb29df5d3bbd9b756fe4e15f.bindTooltip(
                `<div>
                     Trecho 340874 (29.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_057ee2efc8094c559199e28d8d8ac239 = L.polyline(
                [[-23.922576904200696, -46.42689427595002], [-23.922763879549336, -46.42718122263528]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_94758e3cd65011a95b9213a054369e52 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d043b2bfaeea7bd5670c684e1d1fc792 = $(`<div id="html_d043b2bfaeea7bd5670c684e1d1fc792" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338595</b><br>                 <b>Conexão:</b> MT_STO33_328375 &rarr; MT_STO33_328316<br>                 <b>Comprimento:</b> 36.5 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_94758e3cd65011a95b9213a054369e52.setContent(html_d043b2bfaeea7bd5670c684e1d1fc792);
            
        

        poly_line_057ee2efc8094c559199e28d8d8ac239.bindPopup(popup_94758e3cd65011a95b9213a054369e52)
        ;

        
    
    
            poly_line_057ee2efc8094c559199e28d8d8ac239.bindTooltip(
                `<div>
                     Trecho 338595 (36.5m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e19b081c0fa53e16b209dc0b4c050157 = L.polyline(
                [[-23.923623881436924, -46.43062590126431], [-23.923561659143218, -46.43034484154117]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_10ef4c6ae2cd100e9d1f42e27b9653fe = L.popup({
  "maxWidth": 250,
});

        
            
                var html_438e053b82d7fb609db2e9006a879aa0 = $(`<div id="html_438e053b82d7fb609db2e9006a879aa0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 240099128</b><br>                 <b>Conexão:</b> MT_STO33_24581 &rarr; MT_STO33_383382<br>                 <b>Comprimento:</b> 30.0 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_10ef4c6ae2cd100e9d1f42e27b9653fe.setContent(html_438e053b82d7fb609db2e9006a879aa0);
            
        

        poly_line_e19b081c0fa53e16b209dc0b4c050157.bindPopup(popup_10ef4c6ae2cd100e9d1f42e27b9653fe)
        ;

        
    
    
            poly_line_e19b081c0fa53e16b209dc0b4c050157.bindTooltip(
                `<div>
                     Trecho 240099128 (30.0m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7b807bd0622b8d4ff38c80ab6044651e = L.polyline(
                [[-23.919976295969263, -46.42784806723449], [-23.9199116868748, -46.42790109216162]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_745dfde276d874be059e11c5c4f1e591 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4366032b538b75ae61f35cdfe69350d7 = $(`<div id="html_4366032b538b75ae61f35cdfe69350d7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 353735788</b><br>                 <b>Conexão:</b> MT_STO33_328249 &rarr; MT_STO33_26965<br>                 <b>Comprimento:</b> 9.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_745dfde276d874be059e11c5c4f1e591.setContent(html_4366032b538b75ae61f35cdfe69350d7);
            
        

        poly_line_7b807bd0622b8d4ff38c80ab6044651e.bindPopup(popup_745dfde276d874be059e11c5c4f1e591)
        ;

        
    
    
            poly_line_7b807bd0622b8d4ff38c80ab6044651e.bindTooltip(
                `<div>
                     Trecho 353735788 (9.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_82f2bbbacf03513c8253fe6fcb5c2e1f = L.polyline(
                [[-23.921358915481505, -46.42677283240028], [-23.921411368439863, -46.42672576368301]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_eec5473092727b3e0f326a0499130ff8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8f49a45e7603b628d420a7ebf1e58b94 = $(`<div id="html_8f49a45e7603b628d420a7ebf1e58b94" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338679</b><br>                 <b>Conexão:</b> MT_STO33_328399 &rarr; MT_STO33_26898<br>                 <b>Comprimento:</b> 7.7 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_eec5473092727b3e0f326a0499130ff8.setContent(html_8f49a45e7603b628d420a7ebf1e58b94);
            
        

        poly_line_82f2bbbacf03513c8253fe6fcb5c2e1f.bindPopup(popup_eec5473092727b3e0f326a0499130ff8)
        ;

        
    
    
            poly_line_82f2bbbacf03513c8253fe6fcb5c2e1f.bindTooltip(
                `<div>
                     Trecho 338679 (7.7m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_444c0bb0be4da08272404cf709a668df = L.polyline(
                [[-23.919551608220104, -46.42820598751626], [-23.91948605303889, -46.42812756213726]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_23816e6a0d812b753198e7a180a4d2c4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2ffef983f42f3c6be79e0b805fe38505 = $(`<div id="html_2ffef983f42f3c6be79e0b805fe38505" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338303</b><br>                 <b>Conexão:</b> MT_STO33_6782 &rarr; MT_STO33_80655<br>                 <b>Comprimento:</b> 11.0 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_23816e6a0d812b753198e7a180a4d2c4.setContent(html_2ffef983f42f3c6be79e0b805fe38505);
            
        

        poly_line_444c0bb0be4da08272404cf709a668df.bindPopup(popup_23816e6a0d812b753198e7a180a4d2c4)
        ;

        
    
    
            poly_line_444c0bb0be4da08272404cf709a668df.bindTooltip(
                `<div>
                     Trecho 338303 (11.0m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1a8d5b4b88f58c2dae6aadafff272a82 = L.polyline(
                [[-23.92203237459438, -46.42429412097687], [-23.921994795523347, -46.42442210529589]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d22fea4364cce98a6666dfb98cfeeb49 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a68b4f09cb29b612728d48c9f60e4303 = $(`<div id="html_a68b4f09cb29b612728d48c9f60e4303" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339604</b><br>                 <b>Conexão:</b> MT_STO33_328833 &rarr; MT_STO33_80690<br>                 <b>Comprimento:</b> 13.9 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_d22fea4364cce98a6666dfb98cfeeb49.setContent(html_a68b4f09cb29b612728d48c9f60e4303);
            
        

        poly_line_1a8d5b4b88f58c2dae6aadafff272a82.bindPopup(popup_d22fea4364cce98a6666dfb98cfeeb49)
        ;

        
    
    
            poly_line_1a8d5b4b88f58c2dae6aadafff272a82.bindTooltip(
                `<div>
                     Trecho 339604 (13.9m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_bd0d4a4fdcfcc6c3a4099416f636a1e2 = L.polyline(
                [[-23.920471628163057, -46.42316397893444], [-23.920300459298687, -46.42292456681525]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7d9d8213e522e48d64bc9fb83f97416b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c7612b9907e091b74ebf5e491360f296 = $(`<div id="html_c7612b9907e091b74ebf5e491360f296" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339996</b><br>                 <b>Conexão:</b> MT_STO33_329027 &rarr; MT_STO33_57615<br>                 <b>Comprimento:</b> 31.5 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_7d9d8213e522e48d64bc9fb83f97416b.setContent(html_c7612b9907e091b74ebf5e491360f296);
            
        

        poly_line_bd0d4a4fdcfcc6c3a4099416f636a1e2.bindPopup(popup_7d9d8213e522e48d64bc9fb83f97416b)
        ;

        
    
    
            poly_line_bd0d4a4fdcfcc6c3a4099416f636a1e2.bindTooltip(
                `<div>
                     Trecho 339996 (31.5m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7957d05c8deff618a8220637192ab646 = L.polyline(
                [[-23.921730946126218, -46.42560788929262], [-23.92187915439939, -46.42582986445666]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_aab8ad6c79e1027af06eeb18650db48f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_52e0f10c538aa7cf831001d7d7ee1ac8 = $(`<div id="html_52e0f10c538aa7cf831001d7d7ee1ac8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339113</b><br>                 <b>Conexão:</b> MT_STO33_54531 &rarr; MT_STO33_328639<br>                 <b>Comprimento:</b> 28.5 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_aab8ad6c79e1027af06eeb18650db48f.setContent(html_52e0f10c538aa7cf831001d7d7ee1ac8);
            
        

        poly_line_7957d05c8deff618a8220637192ab646.bindPopup(popup_aab8ad6c79e1027af06eeb18650db48f)
        ;

        
    
    
            poly_line_7957d05c8deff618a8220637192ab646.bindTooltip(
                `<div>
                     Trecho 339113 (28.5m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_650fe03d1b5c294f4f1f53812129e1bd = L.polyline(
                [[-23.91994747269769, -46.42608931796758], [-23.91986344993819, -46.42615195484882]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9acc345ba552e78109f7483d3b92d477 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d16ef2fa6034cfa7dd2d7c6f76bf3915 = $(`<div id="html_d16ef2fa6034cfa7dd2d7c6f76bf3915" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 161548971</b><br>                 <b>Conexão:</b> MT_STO33_328577 &rarr; MT_STO33_23084<br>                 <b>Comprimento:</b> 11.5 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9acc345ba552e78109f7483d3b92d477.setContent(html_d16ef2fa6034cfa7dd2d7c6f76bf3915);
            
        

        poly_line_650fe03d1b5c294f4f1f53812129e1bd.bindPopup(popup_9acc345ba552e78109f7483d3b92d477)
        ;

        
    
    
            poly_line_650fe03d1b5c294f4f1f53812129e1bd.bindTooltip(
                `<div>
                     Trecho 161548971 (11.5m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_30f84761a0dc42329220943e6a61b57f = L.polyline(
                [[-23.919471380599703, -46.42831680018014], [-23.919263659690102, -46.42848407048342]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_44be7c924bcd2ec7cb0e40720a7f3ed3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2aed17e9b1d1347dafe901883909fcc0 = $(`<div id="html_2aed17e9b1d1347dafe901883909fcc0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338260</b><br>                 <b>Conexão:</b> MT_STO33_328149 &rarr; MT_STO33_328125<br>                 <b>Comprimento:</b> 29.2 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_44be7c924bcd2ec7cb0e40720a7f3ed3.setContent(html_2aed17e9b1d1347dafe901883909fcc0);
            
        

        poly_line_30f84761a0dc42329220943e6a61b57f.bindPopup(popup_44be7c924bcd2ec7cb0e40720a7f3ed3)
        ;

        
    
    
            poly_line_30f84761a0dc42329220943e6a61b57f.bindTooltip(
                `<div>
                     Trecho 338260 (29.2m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_421a5fc95c984059177b624bad672d69 = L.polyline(
                [[-23.91875566414257, -46.42703893999504], [-23.91887158945224, -46.427197390647]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f5c08015a2e066afd401a6011e659bfc = L.popup({
  "maxWidth": 250,
});

        
            
                var html_fff7db6892b340a9fddb7d2e0b948e6b = $(`<div id="html_fff7db6892b340a9fddb7d2e0b948e6b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338536</b><br>                 <b>Conexão:</b> MT_STO33_6789 &rarr; MT_STO33_328306<br>                 <b>Comprimento:</b> 21.0 m<br>                 <b>Condutor:</b> PA1159 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.3861 &Omega;/km, X=0.4153 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 270.0 A             </div>             </div>`)[0];
                popup_f5c08015a2e066afd401a6011e659bfc.setContent(html_fff7db6892b340a9fddb7d2e0b948e6b);
            
        

        poly_line_421a5fc95c984059177b624bad672d69.bindPopup(popup_f5c08015a2e066afd401a6011e659bfc)
        ;

        
    
    
            poly_line_421a5fc95c984059177b624bad672d69.bindTooltip(
                `<div>
                     Trecho 338536 (21.0m - PA1159)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_64ab17c190ab9d51ebf7ca9eba42ea64 = L.polyline(
                [[-23.92083922425076, -46.422865437290056], [-23.92066430431413, -46.42301166255811]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c905fdb7de25bdf6b9771e00067a3264 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_59c12a478e035da0dee2ca9f1a498391 = $(`<div id="html_59c12a478e035da0dee2ca9f1a498391" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340067</b><br>                 <b>Conexão:</b> MT_STO33_90119 &rarr; MT_STO33_329043<br>                 <b>Comprimento:</b> 24.9 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_c905fdb7de25bdf6b9771e00067a3264.setContent(html_59c12a478e035da0dee2ca9f1a498391);
            
        

        poly_line_64ab17c190ab9d51ebf7ca9eba42ea64.bindPopup(popup_c905fdb7de25bdf6b9771e00067a3264)
        ;

        
    
    
            poly_line_64ab17c190ab9d51ebf7ca9eba42ea64.bindTooltip(
                `<div>
                     Trecho 340067 (24.9m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f05d3a42ba4266df0df81e90a8f49854 = L.polyline(
                [[-23.92131998023285, -46.42496395042593], [-23.921248724249157, -46.42502299451553]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5e2ff731836997890a36f41a5a16bf24 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_679a1229c3a08a51acdef281a65f3f76 = $(`<div id="html_679a1229c3a08a51acdef281a65f3f76" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339351</b><br>                 <b>Conexão:</b> MT_STO33_6813 &rarr; MT_STO33_328722<br>                 <b>Comprimento:</b> 10.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_5e2ff731836997890a36f41a5a16bf24.setContent(html_679a1229c3a08a51acdef281a65f3f76);
            
        

        poly_line_f05d3a42ba4266df0df81e90a8f49854.bindPopup(popup_5e2ff731836997890a36f41a5a16bf24)
        ;

        
    
    
            poly_line_f05d3a42ba4266df0df81e90a8f49854.bindTooltip(
                `<div>
                     Trecho 339351 (10.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_bbd126d43fed8b189d8a58417050dd28 = L.polyline(
                [[-23.920300459298687, -46.42292456681525], [-23.92011798235893, -46.42266774202261]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c71011cc0a18e1446397a3b8f4ac3f84 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4eb23a7046b7dc7d93deef524cee2059 = $(`<div id="html_4eb23a7046b7dc7d93deef524cee2059" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340081</b><br>                 <b>Conexão:</b> MT_STO33_57614 &rarr; MT_STO33_144516<br>                 <b>Comprimento:</b> 33.7 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_c71011cc0a18e1446397a3b8f4ac3f84.setContent(html_4eb23a7046b7dc7d93deef524cee2059);
            
        

        poly_line_bbd126d43fed8b189d8a58417050dd28.bindPopup(popup_c71011cc0a18e1446397a3b8f4ac3f84)
        ;

        
    
    
            poly_line_bbd126d43fed8b189d8a58417050dd28.bindTooltip(
                `<div>
                     Trecho 340081 (33.7m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_55b6a71138335b0964ccd98af47acc30 = L.polyline(
                [[-23.92027920022485, -46.42761238730179], [-23.92017640591638, -46.42769308796562]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9767d46c1b793caef9ad9cc6e944e681 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ff06ca667c9e9a4f744f533a6e165115 = $(`<div id="html_ff06ca667c9e9a4f744f533a6e165115" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338430</b><br>                 <b>Conexão:</b> MT_STO33_23511 &rarr; MT_STO33_328248<br>                 <b>Comprimento:</b> 14.3 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9767d46c1b793caef9ad9cc6e944e681.setContent(html_ff06ca667c9e9a4f744f533a6e165115);
            
        

        poly_line_55b6a71138335b0964ccd98af47acc30.bindPopup(popup_9767d46c1b793caef9ad9cc6e944e681)
        ;

        
    
    
            poly_line_55b6a71138335b0964ccd98af47acc30.bindTooltip(
                `<div>
                     Trecho 338430 (14.3m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_340d94335e889df99724bdae74a3c221 = L.polyline(
                [[-23.92147781394993, -46.426805574017976], [-23.921411368439863, -46.42672576368301]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6cbb49c0cf28323c38adcac17eec71fb = L.popup({
  "maxWidth": 250,
});

        
            
                var html_fb924e1b9d1bebaebca1cfd9dd8d5ec8 = $(`<div id="html_fb924e1b9d1bebaebca1cfd9dd8d5ec8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 352241209</b><br>                 <b>Conexão:</b> MT_STO33_424604 &rarr; MT_STO33_26898<br>                 <b>Comprimento:</b> 17.5 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_6cbb49c0cf28323c38adcac17eec71fb.setContent(html_fb924e1b9d1bebaebca1cfd9dd8d5ec8);
            
        

        poly_line_340d94335e889df99724bdae74a3c221.bindPopup(popup_6cbb49c0cf28323c38adcac17eec71fb)
        ;

        
    
    
            poly_line_340d94335e889df99724bdae74a3c221.bindTooltip(
                `<div>
                     Trecho 352241209 (17.5m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_98f3e573e977d9b2c5916893e5262e98 = L.polyline(
                [[-23.92066430431413, -46.42301166255811], [-23.920471628163057, -46.42316397893444]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2a7e095405fe6db70759e27f38ebc15b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1267d1333e329c19e89d6f31d1b9cd33 = $(`<div id="html_1267d1333e329c19e89d6f31d1b9cd33" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340030</b><br>                 <b>Conexão:</b> MT_STO33_329043 &rarr; MT_STO33_329027<br>                 <b>Comprimento:</b> 26.9 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_2a7e095405fe6db70759e27f38ebc15b.setContent(html_1267d1333e329c19e89d6f31d1b9cd33);
            
        

        poly_line_98f3e573e977d9b2c5916893e5262e98.bindPopup(popup_2a7e095405fe6db70759e27f38ebc15b)
        ;

        
    
    
            poly_line_98f3e573e977d9b2c5916893e5262e98.bindTooltip(
                `<div>
                     Trecho 340030 (26.9m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_89ed090211fd929bca8ec0299dd375a8 = L.polyline(
                [[-23.9213559171418, -46.42152229531763], [-23.92125358958145, -46.42120131378954]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fa777260b5036d2f49f3c5595e87f77e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_118ec2178a6afba9f0b6d8ef272155f3 = $(`<div id="html_118ec2178a6afba9f0b6d8ef272155f3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 180279336</b><br>                 <b>Conexão:</b> MT_STO33_372339 &rarr; MT_STO33_173002<br>                 <b>Comprimento:</b> 35.3 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_fa777260b5036d2f49f3c5595e87f77e.setContent(html_118ec2178a6afba9f0b6d8ef272155f3);
            
        

        poly_line_89ed090211fd929bca8ec0299dd375a8.bindPopup(popup_fa777260b5036d2f49f3c5595e87f77e)
        ;

        
    
    
            poly_line_89ed090211fd929bca8ec0299dd375a8.bindTooltip(
                `<div>
                     Trecho 180279336 (35.3m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1d2eca9d03c2d01f9ec635d078a121c5 = L.polyline(
                [[-23.92182195841661, -46.424557742845536], [-23.921735094698818, -46.42462496716848]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_617393d543ef32e1f3561837fc161d3d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_169ff285755579feabb34bb37bf4c4a5 = $(`<div id="html_169ff285755579feabb34bb37bf4c4a5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 293159997</b><br>                 <b>Conexão:</b> MT_STO33_175751 &rarr; MT_STO33_143927<br>                 <b>Comprimento:</b> 12.0 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_617393d543ef32e1f3561837fc161d3d.setContent(html_169ff285755579feabb34bb37bf4c4a5);
            
        

        poly_line_1d2eca9d03c2d01f9ec635d078a121c5.bindPopup(popup_617393d543ef32e1f3561837fc161d3d)
        ;

        
    
    
            poly_line_1d2eca9d03c2d01f9ec635d078a121c5.bindTooltip(
                `<div>
                     Trecho 293159997 (12.0m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_932e62ef114a77c6db9f65650804efce = L.polyline(
                [[-23.91875566414257, -46.42703893999504], [-23.918699803653, -46.42695708550104]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_446d4f5478bde2cf710a396c4ead283e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_195a88d2d2cabae284f559e00234bba4 = $(`<div id="html_195a88d2d2cabae284f559e00234bba4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338538</b><br>                 <b>Conexão:</b> MT_STO33_6789 &rarr; MT_STO33_138657<br>                 <b>Comprimento:</b> 10.6 m<br>                 <b>Condutor:</b> PA1159 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.3861 &Omega;/km, X=0.4153 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 270.0 A             </div>             </div>`)[0];
                popup_446d4f5478bde2cf710a396c4ead283e.setContent(html_195a88d2d2cabae284f559e00234bba4);
            
        

        poly_line_932e62ef114a77c6db9f65650804efce.bindPopup(popup_446d4f5478bde2cf710a396c4ead283e)
        ;

        
    
    
            poly_line_932e62ef114a77c6db9f65650804efce.bindTooltip(
                `<div>
                     Trecho 338538 (10.6m - PA1159)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_91874c8f613aae8d67774a8c5622b48f = L.polyline(
                [[-23.91875566414257, -46.42703893999504], [-23.91865570089982, -46.427106606784434]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2d78873f8abbd16e055d503a91b24f11 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_886cb6239051a7545c66963edc29cfac = $(`<div id="html_886cb6239051a7545c66963edc29cfac" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338537</b><br>                 <b>Conexão:</b> MT_STO33_6789 &rarr; MT_STO33_328337<br>                 <b>Comprimento:</b> 13.3 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_2d78873f8abbd16e055d503a91b24f11.setContent(html_886cb6239051a7545c66963edc29cfac);
            
        

        poly_line_91874c8f613aae8d67774a8c5622b48f.bindPopup(popup_2d78873f8abbd16e055d503a91b24f11)
        ;

        
    
    
            poly_line_91874c8f613aae8d67774a8c5622b48f.bindTooltip(
                `<div>
                     Trecho 338537 (13.3m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3a29d8ce3e7956ca3670e88ee968398e = L.polyline(
                [[-23.92017640591638, -46.42769308796562], [-23.919976295969263, -46.42784806723449]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7cc25e65048596de3ff5c46c64b9c76c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d34267307f4e9386a82a7063976a6d1e = $(`<div id="html_d34267307f4e9386a82a7063976a6d1e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338410</b><br>                 <b>Conexão:</b> MT_STO33_328248 &rarr; MT_STO33_328249<br>                 <b>Comprimento:</b> 27.8 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_7cc25e65048596de3ff5c46c64b9c76c.setContent(html_d34267307f4e9386a82a7063976a6d1e);
            
        

        poly_line_3a29d8ce3e7956ca3670e88ee968398e.bindPopup(popup_7cc25e65048596de3ff5c46c64b9c76c)
        ;

        
    
    
            poly_line_3a29d8ce3e7956ca3670e88ee968398e.bindTooltip(
                `<div>
                     Trecho 338410 (27.8m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2e92fd3a844373b02f646ebda5b67513 = L.polyline(
                [[-23.92113153539202, -46.426947161482246], [-23.920949484730897, -46.427102340400666]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a860c093473c7c614a4adc5c823e29c8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_984b40f7dd3fe334d0f9304d1a4872ab = $(`<div id="html_984b40f7dd3fe334d0f9304d1a4872ab" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338580</b><br>                 <b>Conexão:</b> MT_STO33_166955 &rarr; MT_STO33_328328<br>                 <b>Comprimento:</b> 26.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_a860c093473c7c614a4adc5c823e29c8.setContent(html_984b40f7dd3fe334d0f9304d1a4872ab);
            
        

        poly_line_2e92fd3a844373b02f646ebda5b67513.bindPopup(popup_a860c093473c7c614a4adc5c823e29c8)
        ;

        
    
    
            poly_line_2e92fd3a844373b02f646ebda5b67513.bindTooltip(
                `<div>
                     Trecho 338580 (26.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_cf77b557d8a7c57079dedc6f7cf96389 = L.polyline(
                [[-23.921744985442672, -46.42307006812911], [-23.921665342381573, -46.42274746692203]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d403c57ce298a97fd8cc273cc2bb174d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4a5521e4322a2f8db57348e3515cd2c1 = $(`<div id="html_4a5521e4322a2f8db57348e3515cd2c1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340095</b><br>                 <b>Conexão:</b> MT_STO33_329040 &rarr; MT_STO33_329076<br>                 <b>Comprimento:</b> 34.7 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_d403c57ce298a97fd8cc273cc2bb174d.setContent(html_4a5521e4322a2f8db57348e3515cd2c1);
            
        

        poly_line_cf77b557d8a7c57079dedc6f7cf96389.bindPopup(popup_d403c57ce298a97fd8cc273cc2bb174d)
        ;

        
    
    
            poly_line_cf77b557d8a7c57079dedc6f7cf96389.bindTooltip(
                `<div>
                     Trecho 340095 (34.7m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_502aa64ee59e38eb20a87fa758def97a = L.polyline(
                [[-23.921850251088188, -46.426375455262985], [-23.921677706261107, -46.426518362932086]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a509b0e37558272a3d71b5593acf93cc = L.popup({
  "maxWidth": 250,
});

        
            
                var html_773ce7fab0cb78cdaa55cda31a422213 = $(`<div id="html_773ce7fab0cb78cdaa55cda31a422213" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338795</b><br>                 <b>Conexão:</b> MT_STO33_166963 &rarr; MT_STO33_328450<br>                 <b>Comprimento:</b> 24.5 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_a509b0e37558272a3d71b5593acf93cc.setContent(html_773ce7fab0cb78cdaa55cda31a422213);
            
        

        poly_line_502aa64ee59e38eb20a87fa758def97a.bindPopup(popup_a509b0e37558272a3d71b5593acf93cc)
        ;

        
    
    
            poly_line_502aa64ee59e38eb20a87fa758def97a.bindTooltip(
                `<div>
                     Trecho 338795 (24.5m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7032b7af82847b57b5a09022d36624c1 = L.polyline(
                [[-23.920875688162425, -46.42532343642739], [-23.920684518375765, -46.4254883415137]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_bc90c9c9ef4486e597d8e375dae94dcd = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9a03024131099f946c828a0547ab1387 = $(`<div id="html_9a03024131099f946c828a0547ab1387" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339223</b><br>                 <b>Conexão:</b> MT_STO33_80685 &rarr; MT_STO33_328677<br>                 <b>Comprimento:</b> 27.6 m<br>                 <b>Condutor:</b> PA11265 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_bc90c9c9ef4486e597d8e375dae94dcd.setContent(html_9a03024131099f946c828a0547ab1387);
            
        

        poly_line_7032b7af82847b57b5a09022d36624c1.bindPopup(popup_bc90c9c9ef4486e597d8e375dae94dcd)
        ;

        
    
    
            poly_line_7032b7af82847b57b5a09022d36624c1.bindTooltip(
                `<div>
                     Trecho 339223 (27.6m - PA11265)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_87cd828f0822f82a29a19639fbf5916b = L.polyline(
                [[-23.91986344993819, -46.42615195484882], [-23.91976560549824, -46.42622485209523]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2919bbbe714151cb8b122d485204562a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4d019932c7d499172fe615ec305397d5 = $(`<div id="html_4d019932c7d499172fe615ec305397d5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338905</b><br>                 <b>Conexão:</b> MT_STO33_23084 &rarr; MT_STO33_328521<br>                 <b>Comprimento:</b> 13.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_2919bbbe714151cb8b122d485204562a.setContent(html_4d019932c7d499172fe615ec305397d5);
            
        

        poly_line_87cd828f0822f82a29a19639fbf5916b.bindPopup(popup_2919bbbe714151cb8b122d485204562a)
        ;

        
    
    
            poly_line_87cd828f0822f82a29a19639fbf5916b.bindTooltip(
                `<div>
                     Trecho 338905 (13.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a2219ba3714f0f94f81fe1359e615603 = L.polyline(
                [[-23.919263659690102, -46.42848407048342], [-23.91903849193284, -46.4286727599399]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9ee861c42f5c748020ba9d72c0074d38 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e4fa3fc4e74812ca7bb844bbd209e779 = $(`<div id="html_e4fa3fc4e74812ca7bb844bbd209e779" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338222</b><br>                 <b>Conexão:</b> MT_STO33_328125 &rarr; MT_STO33_328094<br>                 <b>Comprimento:</b> 32.1 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9ee861c42f5c748020ba9d72c0074d38.setContent(html_e4fa3fc4e74812ca7bb844bbd209e779);
            
        

        poly_line_a2219ba3714f0f94f81fe1359e615603.bindPopup(popup_9ee861c42f5c748020ba9d72c0074d38)
        ;

        
    
    
            poly_line_a2219ba3714f0f94f81fe1359e615603.bindTooltip(
                `<div>
                     Trecho 338222 (32.1m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_12449beeee58d721662e9f3f3f23bed2 = L.polyline(
                [[-23.919019710491227, -46.42680607494037], [-23.918928685610297, -46.426883663949866]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3a7693477539734fb60b43db7a5002fd = L.popup({
  "maxWidth": 250,
});

        
            
                var html_35b1edca18aafcaa2356b22086eacae2 = $(`<div id="html_35b1edca18aafcaa2356b22086eacae2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338618</b><br>                 <b>Conexão:</b> MT_STO33_328387 &rarr; MT_STO33_166956<br>                 <b>Comprimento:</b> 13.1 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_3a7693477539734fb60b43db7a5002fd.setContent(html_35b1edca18aafcaa2356b22086eacae2);
            
        

        poly_line_12449beeee58d721662e9f3f3f23bed2.bindPopup(popup_3a7693477539734fb60b43db7a5002fd)
        ;

        
    
    
            poly_line_12449beeee58d721662e9f3f3f23bed2.bindTooltip(
                `<div>
                     Trecho 338618 (13.1m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1239fe7ac3b9586377a0f64d78b0ce95 = L.polyline(
                [[-23.92535340813322, -46.43033373131658], [-23.92557740946984, -46.43052285604495]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6d6dc75f913d272317156bc95d365ff7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_dfa6aa1403ff80a11275e56906df7300 = $(`<div id="html_dfa6aa1403ff80a11275e56906df7300" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 337865</b><br>                 <b>Conexão:</b> MT_STO33_327916 &rarr; MT_STO33_327899<br>                 <b>Comprimento:</b> 32.0 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_6d6dc75f913d272317156bc95d365ff7.setContent(html_dfa6aa1403ff80a11275e56906df7300);
            
        

        poly_line_1239fe7ac3b9586377a0f64d78b0ce95.bindPopup(popup_6d6dc75f913d272317156bc95d365ff7)
        ;

        
    
    
            poly_line_1239fe7ac3b9586377a0f64d78b0ce95.bindTooltip(
                `<div>
                     Trecho 337865 (32.0m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_368f4a3e6e2cbf4b117991e2b80062e2 = L.polyline(
                [[-23.920949484730897, -46.427102340400666], [-23.920731223766893, -46.42726694511339]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d02514886ff08f45f362cf97b6546410 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_563eba94d06b5e73c61b37bdcaec5792 = $(`<div id="html_563eba94d06b5e73c61b37bdcaec5792" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338524</b><br>                 <b>Conexão:</b> MT_STO33_328328 &rarr; MT_STO33_328329<br>                 <b>Comprimento:</b> 30.0 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_d02514886ff08f45f362cf97b6546410.setContent(html_563eba94d06b5e73c61b37bdcaec5792);
            
        

        poly_line_368f4a3e6e2cbf4b117991e2b80062e2.bindPopup(popup_d02514886ff08f45f362cf97b6546410)
        ;

        
    
    
            poly_line_368f4a3e6e2cbf4b117991e2b80062e2.bindTooltip(
                `<div>
                     Trecho 338524 (30.0m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a3f9e5f507aa4a9f826a6b388d3df89d = L.polyline(
                [[-23.92090938306154, -46.42515670571737], [-23.92074128987861, -46.42489757776099]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9368190fb20c487fd7b7986b261176ec = L.popup({
  "maxWidth": 250,
});

        
            
                var html_935d1fd37860e9bff08759098d0b4e9f = $(`<div id="html_935d1fd37860e9bff08759098d0b4e9f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 300781881</b><br>                 <b>Conexão:</b> MT_STO33_406839 &rarr; MT_STO33_176575<br>                 <b>Comprimento:</b> 32.2 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9368190fb20c487fd7b7986b261176ec.setContent(html_935d1fd37860e9bff08759098d0b4e9f);
            
        

        poly_line_a3f9e5f507aa4a9f826a6b388d3df89d.bindPopup(popup_9368190fb20c487fd7b7986b261176ec)
        ;

        
    
    
            poly_line_a3f9e5f507aa4a9f826a6b388d3df89d.bindTooltip(
                `<div>
                     Trecho 300781881 (32.2m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_24f222d4dbd55c1efa3543c5981a5a87 = L.polyline(
                [[-23.92096010212697, -46.425247836718256], [-23.921078247862795, -46.4254007133722]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4b8f19c45b0b6383fcaaba35975ed10c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e702c0d03d0fad89a763f74c6a7cceaf = $(`<div id="html_e702c0d03d0fad89a763f74c6a7cceaf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 300782068</b><br>                 <b>Conexão:</b> MT_STO33_26093 &rarr; MT_STO33_406840<br>                 <b>Comprimento:</b> 20.7 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_4b8f19c45b0b6383fcaaba35975ed10c.setContent(html_e702c0d03d0fad89a763f74c6a7cceaf);
            
        

        poly_line_24f222d4dbd55c1efa3543c5981a5a87.bindPopup(popup_4b8f19c45b0b6383fcaaba35975ed10c)
        ;

        
    
    
            poly_line_24f222d4dbd55c1efa3543c5981a5a87.bindTooltip(
                `<div>
                     Trecho 300782068 (20.7m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4802522413cfa2677d31ceb879c32c99 = L.polyline(
                [[-23.92131998023285, -46.42496395042593], [-23.92141937510405, -46.42512310524705]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_281524fd2831d78b056de2fa1d569534 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1fbab2c416c443af86dbe369158230f4 = $(`<div id="html_1fbab2c416c443af86dbe369158230f4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339349</b><br>                 <b>Conexão:</b> MT_STO33_6813 &rarr; MT_STO33_328709<br>                 <b>Comprimento:</b> 20.0 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_281524fd2831d78b056de2fa1d569534.setContent(html_1fbab2c416c443af86dbe369158230f4);
            
        

        poly_line_4802522413cfa2677d31ceb879c32c99.bindPopup(popup_281524fd2831d78b056de2fa1d569534)
        ;

        
    
    
            poly_line_4802522413cfa2677d31ceb879c32c99.bindTooltip(
                `<div>
                     Trecho 339349 (20.0m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ed1dc1a8c593181d6239e81d3b2167b7 = L.polyline(
                [[-23.91967448888653, -46.42631226350011], [-23.91956549645045, -46.42637983226342]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fe0294359e49d2e3e9086d6a9ebc3a4a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_292a85b36f78d87eae7bc174d1d25670 = $(`<div id="html_292a85b36f78d87eae7bc174d1d25670" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338818</b><br>                 <b>Conexão:</b> MT_STO33_328496 &rarr; MT_STO33_328497<br>                 <b>Comprimento:</b> 14.2 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_fe0294359e49d2e3e9086d6a9ebc3a4a.setContent(html_292a85b36f78d87eae7bc174d1d25670);
            
        

        poly_line_ed1dc1a8c593181d6239e81d3b2167b7.bindPopup(popup_fe0294359e49d2e3e9086d6a9ebc3a4a)
        ;

        
    
    
            poly_line_ed1dc1a8c593181d6239e81d3b2167b7.bindTooltip(
                `<div>
                     Trecho 338818 (14.2m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6f85a3a8946c8d1e8f9501387955f2f0 = L.polyline(
                [[-23.920684518375765, -46.4254883415137], [-23.920598236519368, -46.42556087633335]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b6e04a3df0f763f0a3faacf05db5afd6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_abf1e0ebf739b99209baf7b3846e5866 = $(`<div id="html_abf1e0ebf739b99209baf7b3846e5866" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 144583286</b><br>                 <b>Conexão:</b> MT_STO33_328677 &rarr; MT_STO33_22766<br>                 <b>Comprimento:</b> 12.3 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_b6e04a3df0f763f0a3faacf05db5afd6.setContent(html_abf1e0ebf739b99209baf7b3846e5866);
            
        

        poly_line_6f85a3a8946c8d1e8f9501387955f2f0.bindPopup(popup_b6e04a3df0f763f0a3faacf05db5afd6)
        ;

        
    
    
            poly_line_6f85a3a8946c8d1e8f9501387955f2f0.bindTooltip(
                `<div>
                     Trecho 144583286 (12.3m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_06e30b9113bb0865c2910a6b4edc4754 = L.polyline(
                [[-23.92055838486152, -46.42740257726706], [-23.92034924572107, -46.42755745671121]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_12ddcc58c92506e4b40579c1668af10f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_60ff751aeb9df8d3d2896cd95fd2df34 = $(`<div id="html_60ff751aeb9df8d3d2896cd95fd2df34" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338460</b><br>                 <b>Conexão:</b> MT_STO33_328283 &rarr; MT_STO33_328284<br>                 <b>Comprimento:</b> 28.6 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_12ddcc58c92506e4b40579c1668af10f.setContent(html_60ff751aeb9df8d3d2896cd95fd2df34);
            
        

        poly_line_06e30b9113bb0865c2910a6b4edc4754.bindPopup(popup_12ddcc58c92506e4b40579c1668af10f)
        ;

        
    
    
            poly_line_06e30b9113bb0865c2910a6b4edc4754.bindTooltip(
                `<div>
                     Trecho 338460 (28.6m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_412ba9ed6208b9446642d906d39eb5d4 = L.polyline(
                [[-23.92031148138972, -46.4257887807276], [-23.920218149747768, -46.42587165055619]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9331bb0845f72cdc31f360d8fef524d3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_550fc2afd215b5511af59271227d1590 = $(`<div id="html_550fc2afd215b5511af59271227d1590" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 144583282</b><br>                 <b>Conexão:</b> MT_STO33_328623 &rarr; MT_STO33_22767<br>                 <b>Comprimento:</b> 13.6 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9331bb0845f72cdc31f360d8fef524d3.setContent(html_550fc2afd215b5511af59271227d1590);
            
        

        poly_line_412ba9ed6208b9446642d906d39eb5d4.bindPopup(popup_9331bb0845f72cdc31f360d8fef524d3)
        ;

        
    
    
            poly_line_412ba9ed6208b9446642d906d39eb5d4.bindTooltip(
                `<div>
                     Trecho 144583282 (13.6m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fd858e44d3400bf4374d32e17f1725fd = L.polyline(
                [[-23.919551608220104, -46.42820598751626], [-23.91967681992924, -46.42835619228441]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_955ac5d1f889d4c3cd1012d13d314656 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8ae7b6894b91bc17dda626ab6f4f64f9 = $(`<div id="html_8ae7b6894b91bc17dda626ab6f4f64f9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338301</b><br>                 <b>Conexão:</b> MT_STO33_6782 &rarr; MT_STO33_328176<br>                 <b>Comprimento:</b> 21.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_955ac5d1f889d4c3cd1012d13d314656.setContent(html_8ae7b6894b91bc17dda626ab6f4f64f9);
            
        

        poly_line_fd858e44d3400bf4374d32e17f1725fd.bindPopup(popup_955ac5d1f889d4c3cd1012d13d314656)
        ;

        
    
    
            poly_line_fd858e44d3400bf4374d32e17f1725fd.bindTooltip(
                `<div>
                     Trecho 338301 (21.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_dbd1366965cac5979336213005befdee = L.polyline(
                [[-23.918837659830103, -46.426961252060096], [-23.91875566414257, -46.42703893999504]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8c6368601bb7fbb01f9639018a335696 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_479da2bcbb60974493310c861e27a03d = $(`<div id="html_479da2bcbb60974493310c861e27a03d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338565</b><br>                 <b>Conexão:</b> MT_STO33_328356 &rarr; MT_STO33_6789<br>                 <b>Comprimento:</b> 12.3 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_8c6368601bb7fbb01f9639018a335696.setContent(html_479da2bcbb60974493310c861e27a03d);
            
        

        poly_line_dbd1366965cac5979336213005befdee.bindPopup(popup_8c6368601bb7fbb01f9639018a335696)
        ;

        
    
    
            poly_line_dbd1366965cac5979336213005befdee.bindTooltip(
                `<div>
                     Trecho 338565 (12.3m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d7be6866787744da4734f2307e03d969 = L.polyline(
                [[-23.92141937510405, -46.42512310524705], [-23.92157953896452, -46.4253802807753]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_382e25d2b0612b89151c7436f7210bd7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9f78684e4c22aa2a8da901e15a81594d = $(`<div id="html_9f78684e4c22aa2a8da901e15a81594d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339301</b><br>                 <b>Conexão:</b> MT_STO33_328709 &rarr; MT_STO33_146432<br>                 <b>Comprimento:</b> 32.3 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_382e25d2b0612b89151c7436f7210bd7.setContent(html_9f78684e4c22aa2a8da901e15a81594d);
            
        

        poly_line_d7be6866787744da4734f2307e03d969.bindPopup(popup_382e25d2b0612b89151c7436f7210bd7)
        ;

        
    
    
            poly_line_d7be6866787744da4734f2307e03d969.bindTooltip(
                `<div>
                     Trecho 339301 (32.3m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_bdd2dc3c1824923f60b5ae63c3f0e0ee = L.polyline(
                [[-23.92187915439939, -46.42582986445666], [-23.92204269791216, -46.426073030346]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e6ce1e5644a9834203e68b19f77c208b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ed1056043e1c625ce586bcd85878098f = $(`<div id="html_ed1056043e1c625ce586bcd85878098f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 245440971</b><br>                 <b>Conexão:</b> MT_STO33_328639 &rarr; MT_STO33_328553<br>                 <b>Comprimento:</b> 31.3 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_e6ce1e5644a9834203e68b19f77c208b.setContent(html_ed1056043e1c625ce586bcd85878098f);
            
        

        poly_line_bdd2dc3c1824923f60b5ae63c3f0e0ee.bindPopup(popup_e6ce1e5644a9834203e68b19f77c208b)
        ;

        
    
    
            poly_line_bdd2dc3c1824923f60b5ae63c3f0e0ee.bindTooltip(
                `<div>
                     Trecho 245440971 (31.3m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b9cc4a49e6bbdb368b23853cc6fec8e9 = L.polyline(
                [[-23.92210271686685, -46.42616426566826], [-23.922186988738478, -46.426094262440245]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5a494085891ecd6c0b8453dd99baeb8a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9b93f96b772c670a42421dcbe9c256b7 = $(`<div id="html_9b93f96b772c670a42421dcbe9c256b7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338884</b><br>                 <b>Conexão:</b> MT_STO33_6800 &rarr; MT_STO33_328538<br>                 <b>Comprimento:</b> 12.0 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_5a494085891ecd6c0b8453dd99baeb8a.setContent(html_9b93f96b772c670a42421dcbe9c256b7);
            
        

        poly_line_b9cc4a49e6bbdb368b23853cc6fec8e9.bindPopup(popup_5a494085891ecd6c0b8453dd99baeb8a)
        ;

        
    
    
            poly_line_b9cc4a49e6bbdb368b23853cc6fec8e9.bindTooltip(
                `<div>
                     Trecho 338884 (12.0m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e1d3b81bac4e145694f591f35c70af86 = L.polyline(
                [[-23.92096010212697, -46.425247836718256], [-23.920875688162425, -46.42532343642739]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c9ac8c8328f6cdb58cb6e995e596de34 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6d94bdb763fedd9fc27a2d422167a752 = $(`<div id="html_6d94bdb763fedd9fc27a2d422167a752" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 300781865</b><br>                 <b>Conexão:</b> MT_STO33_26093 &rarr; MT_STO33_80684<br>                 <b>Comprimento:</b> 12.3 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_c9ac8c8328f6cdb58cb6e995e596de34.setContent(html_6d94bdb763fedd9fc27a2d422167a752);
            
        

        poly_line_e1d3b81bac4e145694f591f35c70af86.bindPopup(popup_c9ac8c8328f6cdb58cb6e995e596de34)
        ;

        
    
    
            poly_line_e1d3b81bac4e145694f591f35c70af86.bindTooltip(
                `<div>
                     Trecho 300781865 (12.3m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_54eb72daee31701939e718a54f8dcc45 = L.polyline(
                [[-23.91940159680621, -46.42652538573793], [-23.91919245766576, -46.42668026608135]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_974c448b4453957fc45af5352b373b25 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c14d4817401fc080f06e23fc3b91b0cf = $(`<div id="html_c14d4817401fc080f06e23fc3b91b0cf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338719</b><br>                 <b>Conexão:</b> MT_STO33_328444 &rarr; MT_STO33_328409<br>                 <b>Comprimento:</b> 28.6 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_974c448b4453957fc45af5352b373b25.setContent(html_c14d4817401fc080f06e23fc3b91b0cf);
            
        

        poly_line_54eb72daee31701939e718a54f8dcc45.bindPopup(popup_974c448b4453957fc45af5352b373b25)
        ;

        
    
    
            poly_line_54eb72daee31701939e718a54f8dcc45.bindTooltip(
                `<div>
                     Trecho 338719 (28.6m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_61be1cd81fae1cc3280c552f0277f163 = L.polyline(
                [[-23.92514764864501, -46.43012516054768], [-23.92535340813322, -46.43033373131658]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_50f41426a053577fe0468ba14f2d4172 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ddfef21a3e29c874acca5d341eb07e5d = $(`<div id="html_ddfef21a3e29c874acca5d341eb07e5d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 337902</b><br>                 <b>Conexão:</b> MT_STO33_327940 &rarr; MT_STO33_327916<br>                 <b>Comprimento:</b> 31.8 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_50f41426a053577fe0468ba14f2d4172.setContent(html_ddfef21a3e29c874acca5d341eb07e5d);
            
        

        poly_line_61be1cd81fae1cc3280c552f0277f163.bindPopup(popup_50f41426a053577fe0468ba14f2d4172)
        ;

        
    
    
            poly_line_61be1cd81fae1cc3280c552f0277f163.bindTooltip(
                `<div>
                     Trecho 337902 (31.8m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_aa8020fafbcdc6d4d017aea80508f9d2 = L.polyline(
                [[-23.921248724249157, -46.42502299451553], [-23.921139640981607, -46.42510038747287]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7e1ddab253630d8faa84f42a0f785562 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_085b094b375449fed0e5af6edf8a9c9a = $(`<div id="html_085b094b375449fed0e5af6edf8a9c9a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339338</b><br>                 <b>Conexão:</b> MT_STO33_328722 &rarr; MT_STO33_328713<br>                 <b>Comprimento:</b> 14.7 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_7e1ddab253630d8faa84f42a0f785562.setContent(html_085b094b375449fed0e5af6edf8a9c9a);
            
        

        poly_line_aa8020fafbcdc6d4d017aea80508f9d2.bindPopup(popup_7e1ddab253630d8faa84f42a0f785562)
        ;

        
    
    
            poly_line_aa8020fafbcdc6d4d017aea80508f9d2.bindTooltip(
                `<div>
                     Trecho 339338 (14.7m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e70b7e3677127719b0fd987c6261efda = L.polyline(
                [[-23.92001257551988, -46.42803521345428], [-23.9199116868748, -46.42790109216162]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8f386a0b06be4f79de748d9fb2efb74f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_eb954681f612c73a59d679b7a76db161 = $(`<div id="html_eb954681f612c73a59d679b7a76db161" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 353735814</b><br>                 <b>Conexão:</b> MT_STO33_149625 &rarr; MT_STO33_26965<br>                 <b>Comprimento:</b> 19.0 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_8f386a0b06be4f79de748d9fb2efb74f.setContent(html_eb954681f612c73a59d679b7a76db161);
            
        

        poly_line_e70b7e3677127719b0fd987c6261efda.bindPopup(popup_8f386a0b06be4f79de748d9fb2efb74f)
        ;

        
    
    
            poly_line_e70b7e3677127719b0fd987c6261efda.bindTooltip(
                `<div>
                     Trecho 353735814 (19.0m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_874ae3b1c9245b1d6583736d108946ab = L.polyline(
                [[-23.919263659690102, -46.42848407048342], [-23.91935507397744, -46.42861730144728]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c39ec60cec4cab5c8bbc4b5b7b4f3342 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4e5684847b4e8f56e02ea2b67cf3e543 = $(`<div id="html_4e5684847b4e8f56e02ea2b67cf3e543" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338223</b><br>                 <b>Conexão:</b> MT_STO33_328125 &rarr; MT_STO33_149636<br>                 <b>Comprimento:</b> 17.3 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_c39ec60cec4cab5c8bbc4b5b7b4f3342.setContent(html_4e5684847b4e8f56e02ea2b67cf3e543);
            
        

        poly_line_874ae3b1c9245b1d6583736d108946ab.bindPopup(popup_c39ec60cec4cab5c8bbc4b5b7b4f3342)
        ;

        
    
    
            poly_line_874ae3b1c9245b1d6583736d108946ab.bindTooltip(
                `<div>
                     Trecho 338223 (17.3m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_77fdd7aeb46b052739f702e20f5bf20b = L.polyline(
                [[-23.921744985442672, -46.42307006812911], [-23.921834726990998, -46.42335515591566]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f79eb8c4d3201f6f42c32dfd092b85f2 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e0d86d2eebfb436ded01204717fa75fd = $(`<div id="html_e0d86d2eebfb436ded01204717fa75fd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340014</b><br>                 <b>Conexão:</b> MT_STO33_329040 &rarr; MT_STO33_95303<br>                 <b>Comprimento:</b> 31.3 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_f79eb8c4d3201f6f42c32dfd092b85f2.setContent(html_e0d86d2eebfb436ded01204717fa75fd);
            
        

        poly_line_77fdd7aeb46b052739f702e20f5bf20b.bindPopup(popup_f79eb8c4d3201f6f42c32dfd092b85f2)
        ;

        
    
    
            poly_line_77fdd7aeb46b052739f702e20f5bf20b.bindTooltip(
                `<div>
                     Trecho 340014 (31.3m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fd57654040e393aebe18142654d8cf5c = L.polyline(
                [[-23.92096010212697, -46.425247836718256], [-23.92090938306154, -46.42515670571737]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ced8d1dd6f4a6f90ba8ebca98c43581f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5dee98b6604d0ed6184fc859390de3af = $(`<div id="html_5dee98b6604d0ed6184fc859390de3af" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 300781841</b><br>                 <b>Conexão:</b> MT_STO33_26093 &rarr; MT_STO33_406839<br>                 <b>Comprimento:</b> 31.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_ced8d1dd6f4a6f90ba8ebca98c43581f.setContent(html_5dee98b6604d0ed6184fc859390de3af);
            
        

        poly_line_fd57654040e393aebe18142654d8cf5c.bindPopup(popup_ced8d1dd6f4a6f90ba8ebca98c43581f)
        ;

        
    
    
            poly_line_fd57654040e393aebe18142654d8cf5c.bindTooltip(
                `<div>
                     Trecho 300781841 (31.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_86b8f85d73707e9f4f7b03a0c1a2ba38 = L.polyline(
                [[-23.921139640981607, -46.42510038747287], [-23.9210394951765, -46.42518770265031]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_371adffd06405126ca8db10961831174 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_acff3679f6ec79451bb7a000e2eeca29 = $(`<div id="html_acff3679f6ec79451bb7a000e2eeca29" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339312</b><br>                 <b>Conexão:</b> MT_STO33_328713 &rarr; MT_STO33_328696<br>                 <b>Comprimento:</b> 14.5 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_371adffd06405126ca8db10961831174.setContent(html_acff3679f6ec79451bb7a000e2eeca29);
            
        

        poly_line_86b8f85d73707e9f4f7b03a0c1a2ba38.bindPopup(popup_371adffd06405126ca8db10961831174)
        ;

        
    
    
            poly_line_86b8f85d73707e9f4f7b03a0c1a2ba38.bindTooltip(
                `<div>
                     Trecho 339312 (14.5m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_42a245255adee63d93d27acce55f723f = L.polyline(
                [[-23.91935507397744, -46.42861730144728], [-23.919533291727987, -46.42887467572564]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_dd117a7136df9dbc5c7ffa2489dd0f49 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0450ebeb66ed004398ff5774a60678d8 = $(`<div id="html_0450ebeb66ed004398ff5774a60678d8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338183</b><br>                 <b>Conexão:</b> MT_STO33_149636 &rarr; MT_STO33_85334<br>                 <b>Comprimento:</b> 33.5 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_dd117a7136df9dbc5c7ffa2489dd0f49.setContent(html_0450ebeb66ed004398ff5774a60678d8);
            
        

        poly_line_42a245255adee63d93d27acce55f723f.bindPopup(popup_dd117a7136df9dbc5c7ffa2489dd0f49)
        ;

        
    
    
            poly_line_42a245255adee63d93d27acce55f723f.bindTooltip(
                `<div>
                     Trecho 338183 (33.5m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2eebd188a7a071d3eb3a491321809206 = L.polyline(
                [[-23.91917439837971, -46.42765260318504], [-23.91931668101995, -46.427889933373706]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_561720bbbe3ba2285ba7b4784941520b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ca51b22c62813388a8ee0163b8a98549 = $(`<div id="html_ca51b22c62813388a8ee0163b8a98549" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338416</b><br>                 <b>Conexão:</b> MT_STO33_328252 &rarr; MT_STO33_328188<br>                 <b>Comprimento:</b> 29.4 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_561720bbbe3ba2285ba7b4784941520b.setContent(html_ca51b22c62813388a8ee0163b8a98549);
            
        

        poly_line_2eebd188a7a071d3eb3a491321809206.bindPopup(popup_561720bbbe3ba2285ba7b4784941520b)
        ;

        
    
    
            poly_line_2eebd188a7a071d3eb3a491321809206.bindTooltip(
                `<div>
                     Trecho 338416 (29.4m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6184121603f37f3d19cf6fb9ac104df0 = L.polyline(
                [[-23.92157953896452, -46.4253802807753], [-23.921730946126218, -46.42560788929262]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b101f2158da33f501e9034de6c32fc76 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4dd51379945c10cd8a2322dc4f19da7f = $(`<div id="html_4dd51379945c10cd8a2322dc4f19da7f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339204</b><br>                 <b>Conexão:</b> MT_STO33_146432 &rarr; MT_STO33_54532<br>                 <b>Comprimento:</b> 29.2 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_b101f2158da33f501e9034de6c32fc76.setContent(html_4dd51379945c10cd8a2322dc4f19da7f);
            
        

        poly_line_6184121603f37f3d19cf6fb9ac104df0.bindPopup(popup_b101f2158da33f501e9034de6c32fc76)
        ;

        
    
    
            poly_line_6184121603f37f3d19cf6fb9ac104df0.bindTooltip(
                `<div>
                     Trecho 339204 (29.2m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7835fe2cedbd78774a9bea46c3ce7dd1 = L.polyline(
                [[-23.91919245766576, -46.42668026608135], [-23.919019710491227, -46.42680607494037]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d7694ed2b162d390d4ed38ac514cc642 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ae47925269344ec07a11601314be7753 = $(`<div id="html_ae47925269344ec07a11601314be7753" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338658</b><br>                 <b>Conexão:</b> MT_STO33_328409 &rarr; MT_STO33_328387<br>                 <b>Comprimento:</b> 23.5 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_d7694ed2b162d390d4ed38ac514cc642.setContent(html_ae47925269344ec07a11601314be7753);
            
        

        poly_line_7835fe2cedbd78774a9bea46c3ce7dd1.bindPopup(popup_d7694ed2b162d390d4ed38ac514cc642)
        ;

        
    
    
            poly_line_7835fe2cedbd78774a9bea46c3ce7dd1.bindTooltip(
                `<div>
                     Trecho 338658 (23.5m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_699cb7d96301095aeb82dc572be3f29e = L.polyline(
                [[-23.92141253126329, -46.42488725983912], [-23.92131998023285, -46.42496395042593]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_86cfe97bb9fce48616d131a420526f47 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1843dc699af582c91ae8d7b01368f47f = $(`<div id="html_1843dc699af582c91ae8d7b01368f47f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339379</b><br>                 <b>Conexão:</b> MT_STO33_328741 &rarr; MT_STO33_6813<br>                 <b>Comprimento:</b> 13.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_86cfe97bb9fce48616d131a420526f47.setContent(html_1843dc699af582c91ae8d7b01368f47f);
            
        

        poly_line_699cb7d96301095aeb82dc572be3f29e.bindPopup(popup_86cfe97bb9fce48616d131a420526f47)
        ;

        
    
    
            poly_line_699cb7d96301095aeb82dc572be3f29e.bindTooltip(
                `<div>
                     Trecho 339379 (13.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_367702b7d81cfb2c5aefc9d2583e1e0c = L.polyline(
                [[-23.92011798235893, -46.42266774202261], [-23.919936477586305, -46.4224131880182]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_432537c228eb324aa455aa0239f986e4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_081f0fbff74d23bf95bc333b953d94b0 = $(`<div id="html_081f0fbff74d23bf95bc333b953d94b0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340191</b><br>                 <b>Conexão:</b> MT_STO33_144516 &rarr; MT_STO33_329119<br>                 <b>Comprimento:</b> 33.5 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_432537c228eb324aa455aa0239f986e4.setContent(html_081f0fbff74d23bf95bc333b953d94b0);
            
        

        poly_line_367702b7d81cfb2c5aefc9d2583e1e0c.bindPopup(popup_432537c228eb324aa455aa0239f986e4)
        ;

        
    
    
            poly_line_367702b7d81cfb2c5aefc9d2583e1e0c.bindTooltip(
                `<div>
                     Trecho 340191 (33.5m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4e9a4dd60c7109ff80fe093e666e3f4b = L.polyline(
                [[-23.921735094698818, -46.42462496716848], [-23.92164009211649, -46.42469328057041]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_768529acbab639b7a6d3cb6f037936fd = L.popup({
  "maxWidth": 250,
});

        
            
                var html_38bf395253e9926eb3562aec64a87f5c = $(`<div id="html_38bf395253e9926eb3562aec64a87f5c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339518</b><br>                 <b>Conexão:</b> MT_STO33_161202 &rarr; MT_STO33_328779<br>                 <b>Comprimento:</b> 12.9 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_768529acbab639b7a6d3cb6f037936fd.setContent(html_38bf395253e9926eb3562aec64a87f5c);
            
        

        poly_line_4e9a4dd60c7109ff80fe093e666e3f4b.bindPopup(popup_768529acbab639b7a6d3cb6f037936fd)
        ;

        
    
    
            poly_line_4e9a4dd60c7109ff80fe093e666e3f4b.bindTooltip(
                `<div>
                     Trecho 339518 (12.9m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_cd980457a6db98bb8d0472e6c9ed2f88 = L.polyline(
                [[-23.924969251030063, -46.42988741936887], [-23.924832937190278, -46.42963982701639]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_05e8e03e171edbc004dc39ed7ca03626 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_045942b612bc7d4b80c1b0e550db4a99 = $(`<div id="html_045942b612bc7d4b80c1b0e550db4a99" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 337995</b><br>                 <b>Conexão:</b> MT_STO33_327962 &rarr; MT_STO33_327994<br>                 <b>Comprimento:</b> 30.0 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_05e8e03e171edbc004dc39ed7ca03626.setContent(html_045942b612bc7d4b80c1b0e550db4a99);
            
        

        poly_line_cd980457a6db98bb8d0472e6c9ed2f88.bindPopup(popup_05e8e03e171edbc004dc39ed7ca03626)
        ;

        
    
    
            poly_line_cd980457a6db98bb8d0472e6c9ed2f88.bindTooltip(
                `<div>
                     Trecho 337995 (30.0m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a159ba12f3b7e93f737cc84440d8ac12 = L.polyline(
                [[-23.921983588172, -46.4262633565686], [-23.921850251088188, -46.426375455262985]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b6cd201c9028f0bce06debbddec64770 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_06a90d20e8207dc3a6fdc003293ee0d9 = $(`<div id="html_06a90d20e8207dc3a6fdc003293ee0d9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338860</b><br>                 <b>Conexão:</b> MT_STO33_54530 &rarr; MT_STO33_166963<br>                 <b>Comprimento:</b> 19.0 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_b6cd201c9028f0bce06debbddec64770.setContent(html_06a90d20e8207dc3a6fdc003293ee0d9);
            
        

        poly_line_a159ba12f3b7e93f737cc84440d8ac12.bindPopup(popup_b6cd201c9028f0bce06debbddec64770)
        ;

        
    
    
            poly_line_a159ba12f3b7e93f737cc84440d8ac12.bindTooltip(
                `<div>
                     Trecho 338860 (19.0m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e253a9a7545ad1b11277ea6686427374 = L.polyline(
                [[-23.920471628163057, -46.42316397893444], [-23.920260373817143, -46.42334281272059]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cb90b220acbeb2ad8104ddccfa7d6566 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_19322dfd5df4a9bd0253ff343de37963 = $(`<div id="html_19322dfd5df4a9bd0253ff343de37963" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339990</b><br>                 <b>Conexão:</b> MT_STO33_329027 &rarr; MT_STO33_328991<br>                 <b>Comprimento:</b> 30.2 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_cb90b220acbeb2ad8104ddccfa7d6566.setContent(html_19322dfd5df4a9bd0253ff343de37963);
            
        

        poly_line_e253a9a7545ad1b11277ea6686427374.bindPopup(popup_cb90b220acbeb2ad8104ddccfa7d6566)
        ;

        
    
    
            poly_line_e253a9a7545ad1b11277ea6686427374.bindTooltip(
                `<div>
                     Trecho 339990 (30.2m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_76ad77f0b0b473e2edb695846819205a = L.polyline(
                [[-23.91887158945224, -46.427197390647], [-23.91901396472264, -46.42742489754096]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_30ae26902ccfd4f3694c1c4acc5396e1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4ae852736e297e70034d73b39f11b663 = $(`<div id="html_4ae852736e297e70034d73b39f11b663" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338496</b><br>                 <b>Conexão:</b> MT_STO33_328306 &rarr; MT_STO33_328277<br>                 <b>Comprimento:</b> 28.6 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_30ae26902ccfd4f3694c1c4acc5396e1.setContent(html_4ae852736e297e70034d73b39f11b663);
            
        

        poly_line_76ad77f0b0b473e2edb695846819205a.bindPopup(popup_30ae26902ccfd4f3694c1c4acc5396e1)
        ;

        
    
    
            poly_line_76ad77f0b0b473e2edb695846819205a.bindTooltip(
                `<div>
                     Trecho 338496 (28.6m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9c53ca27d8e5e4ccee89a0d00a032234 = L.polyline(
                [[-23.921677706261107, -46.426518362932086], [-23.921513604269364, -46.42664682299244]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b8b920c1ac790cfa74c8b8732708468f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_61a10139504cf30fd090d1bc3b13ac93 = $(`<div id="html_61a10139504cf30fd090d1bc3b13ac93" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338738</b><br>                 <b>Conexão:</b> MT_STO33_328450 &rarr; MT_STO33_328452<br>                 <b>Comprimento:</b> 22.8 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_b8b920c1ac790cfa74c8b8732708468f.setContent(html_61a10139504cf30fd090d1bc3b13ac93);
            
        

        poly_line_9c53ca27d8e5e4ccee89a0d00a032234.bindPopup(popup_b8b920c1ac790cfa74c8b8732708468f)
        ;

        
    
    
            poly_line_9c53ca27d8e5e4ccee89a0d00a032234.bindTooltip(
                `<div>
                     Trecho 338738 (22.8m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_845ad2b5453839ee964032a0c062e130 = L.polyline(
                [[-23.921834726990998, -46.42335515591566], [-23.921932318721478, -46.42366037052966]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ad58b4401eb30f3624a306095dfa9992 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_70bf0a94cd30d846adf7201b942719ab = $(`<div id="html_70bf0a94cd30d846adf7201b942719ab" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339907</b><br>                 <b>Conexão:</b> MT_STO33_95303 &rarr; MT_STO33_55500<br>                 <b>Comprimento:</b> 33.5 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_ad58b4401eb30f3624a306095dfa9992.setContent(html_70bf0a94cd30d846adf7201b942719ab);
            
        

        poly_line_845ad2b5453839ee964032a0c062e130.bindPopup(popup_ad58b4401eb30f3624a306095dfa9992)
        ;

        
    
    
            poly_line_845ad2b5453839ee964032a0c062e130.bindTooltip(
                `<div>
                     Trecho 339907 (33.5m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c68de319eed17af6031852d4ae50e361 = L.polyline(
                [[-23.92129968523227, -46.42653837644485], [-23.921411368439863, -46.42672576368301]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1351b1f316b6b0c253eca70312a36218 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_da82bdda51eda9244d1ca6097b508ef0 = $(`<div id="html_da82bdda51eda9244d1ca6097b508ef0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 352241221</b><br>                 <b>Conexão:</b> MT_STO33_424605 &rarr; MT_STO33_26898<br>                 <b>Comprimento:</b> 17.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_1351b1f316b6b0c253eca70312a36218.setContent(html_da82bdda51eda9244d1ca6097b508ef0);
            
        

        poly_line_c68de319eed17af6031852d4ae50e361.bindPopup(popup_1351b1f316b6b0c253eca70312a36218)
        ;

        
    
    
            poly_line_c68de319eed17af6031852d4ae50e361.bindTooltip(
                `<div>
                     Trecho 352241221 (17.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0ec75e392e0897c9ae99ce56ca3c5e8c = L.polyline(
                [[-23.9207472676722, -46.42744532294324], [-23.92066163332765, -46.42732158612228]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e7ea4fcc2881ef529f9370e15d771157 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e8af70bd509faa412913ab5cce8c11ec = $(`<div id="html_e8af70bd509faa412913ab5cce8c11ec" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 175710584</b><br>                 <b>Conexão:</b> MT_STO33_370649 &rarr; MT_STO33_23512<br>                 <b>Comprimento:</b> 16.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_e7ea4fcc2881ef529f9370e15d771157.setContent(html_e8af70bd509faa412913ab5cce8c11ec);
            
        

        poly_line_0ec75e392e0897c9ae99ce56ca3c5e8c.bindPopup(popup_e7ea4fcc2881ef529f9370e15d771157)
        ;

        
    
    
            poly_line_0ec75e392e0897c9ae99ce56ca3c5e8c.bindTooltip(
                `<div>
                     Trecho 175710584 (16.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f178d812fedb2932629230fd9e6fea9e = L.polyline(
                [[-23.91956549645045, -46.42637983226342], [-23.919474714386524, -46.42646046907532]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5fd91fa327c7935eb6cc2854bbb21fe1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e700b0c6ffa005557f38539bfe5aad5d = $(`<div id="html_e700b0c6ffa005557f38539bfe5aad5d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 161548946</b><br>                 <b>Conexão:</b> MT_STO33_328497 &rarr; MT_STO33_23083<br>                 <b>Comprimento:</b> 13.2 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_5fd91fa327c7935eb6cc2854bbb21fe1.setContent(html_e700b0c6ffa005557f38539bfe5aad5d);
            
        

        poly_line_f178d812fedb2932629230fd9e6fea9e.bindPopup(popup_5fd91fa327c7935eb6cc2854bbb21fe1)
        ;

        
    
    
            poly_line_f178d812fedb2932629230fd9e6fea9e.bindTooltip(
                `<div>
                     Trecho 161548946 (13.2m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_842248c3d3622d0a63173296208fe111 = L.polyline(
                [[-23.92066163332765, -46.42732158612228], [-23.92055838486152, -46.42740257726706]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c16e94893b366d7de423ce902766a80e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d68f092e1acab069c7844ac574fe42d1 = $(`<div id="html_d68f092e1acab069c7844ac574fe42d1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338485</b><br>                 <b>Conexão:</b> MT_STO33_23512 &rarr; MT_STO33_328283<br>                 <b>Comprimento:</b> 14.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_c16e94893b366d7de423ce902766a80e.setContent(html_d68f092e1acab069c7844ac574fe42d1);
            
        

        poly_line_842248c3d3622d0a63173296208fe111.bindPopup(popup_c16e94893b366d7de423ce902766a80e)
        ;

        
    
    
            poly_line_842248c3d3622d0a63173296208fe111.bindTooltip(
                `<div>
                     Trecho 338485 (14.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b76cc9a8bc095126a3efa5c283fc2dc3 = L.polyline(
                [[-23.919803365333, -46.42799351998491], [-23.91960677443302, -46.42812928254034]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8c15597026918779cace50206f106eed = L.popup({
  "maxWidth": 250,
});

        
            
                var html_33f0192194bfa620faa31d8ebadd7f55 = $(`<div id="html_33f0192194bfa620faa31d8ebadd7f55" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 277774980</b><br>                 <b>Conexão:</b> MT_STO33_166947 &rarr; MT_STO33_328213<br>                 <b>Comprimento:</b> 26.3 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_8c15597026918779cace50206f106eed.setContent(html_33f0192194bfa620faa31d8ebadd7f55);
            
        

        poly_line_b76cc9a8bc095126a3efa5c283fc2dc3.bindPopup(popup_8c15597026918779cace50206f106eed)
        ;

        
    
    
            poly_line_b76cc9a8bc095126a3efa5c283fc2dc3.bindTooltip(
                `<div>
                     Trecho 277774980 (26.3m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7aa67906507cca94eac86b15c18101a0 = L.polyline(
                [[-23.92164009211649, -46.42469328057041], [-23.92141253126329, -46.42488725983912]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_dfa42e15277b5423f6a26c016612b3fa = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8d40111f7d80f5ad76ba865b242f42bd = $(`<div id="html_8d40111f7d80f5ad76ba865b242f42bd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339465</b><br>                 <b>Conexão:</b> MT_STO33_328779 &rarr; MT_STO33_328741<br>                 <b>Comprimento:</b> 32.7 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_dfa42e15277b5423f6a26c016612b3fa.setContent(html_8d40111f7d80f5ad76ba865b242f42bd);
            
        

        poly_line_7aa67906507cca94eac86b15c18101a0.bindPopup(popup_dfa42e15277b5423f6a26c016612b3fa)
        ;

        
    
    
            poly_line_7aa67906507cca94eac86b15c18101a0.bindTooltip(
                `<div>
                     Trecho 339465 (32.7m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_841c2086fcbd8b9a542a539f1ebaed0f = L.polyline(
                [[-23.920731223766893, -46.42726694511339], [-23.92066163332765, -46.42732158612228]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f4746675dcf72241e0bbd38385679a8a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4d3d834c9d066e9c20c0cdef222d2c7b = $(`<div id="html_4d3d834c9d066e9c20c0cdef222d2c7b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 175710588</b><br>                 <b>Conexão:</b> MT_STO33_328329 &rarr; MT_STO33_23512<br>                 <b>Comprimento:</b> 9.7 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_f4746675dcf72241e0bbd38385679a8a.setContent(html_4d3d834c9d066e9c20c0cdef222d2c7b);
            
        

        poly_line_841c2086fcbd8b9a542a539f1ebaed0f.bindPopup(popup_f4746675dcf72241e0bbd38385679a8a)
        ;

        
    
    
            poly_line_841c2086fcbd8b9a542a539f1ebaed0f.bindTooltip(
                `<div>
                     Trecho 175710588 (9.7m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c7fa0de4a90dc24b79b3208da1c38295 = L.polyline(
                [[-23.921358915481505, -46.42677283240028], [-23.92113153539202, -46.426947161482246]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4af32487f4fde83d5c58dc63d1285ff1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e2af30f6ae1621e9c336099a7c4eba2d = $(`<div id="html_e2af30f6ae1621e9c336099a7c4eba2d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338635</b><br>                 <b>Conexão:</b> MT_STO33_328399 &rarr; MT_STO33_166955<br>                 <b>Comprimento:</b> 31.4 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_4af32487f4fde83d5c58dc63d1285ff1.setContent(html_e2af30f6ae1621e9c336099a7c4eba2d);
            
        

        poly_line_c7fa0de4a90dc24b79b3208da1c38295.bindPopup(popup_4af32487f4fde83d5c58dc63d1285ff1)
        ;

        
    
    
            poly_line_c7fa0de4a90dc24b79b3208da1c38295.bindTooltip(
                `<div>
                     Trecho 338635 (31.4m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6601a53d25991a68cd4fb61089de57e2 = L.polyline(
                [[-23.919551608220104, -46.42820598751626], [-23.919471380599703, -46.42831680018014]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8d4739f705be1dfae44d23352cd6c49e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_81bb09ecf9b7966f36bb7a74b7f863d5 = $(`<div id="html_81bb09ecf9b7966f36bb7a74b7f863d5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338302</b><br>                 <b>Conexão:</b> MT_STO33_6782 &rarr; MT_STO33_328149<br>                 <b>Comprimento:</b> 14.7 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_8d4739f705be1dfae44d23352cd6c49e.setContent(html_81bb09ecf9b7966f36bb7a74b7f863d5);
            
        

        poly_line_6601a53d25991a68cd4fb61089de57e2.bindPopup(popup_8d4739f705be1dfae44d23352cd6c49e)
        ;

        
    
    
            poly_line_6601a53d25991a68cd4fb61089de57e2.bindTooltip(
                `<div>
                     Trecho 338302 (14.7m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_79cf1f02233d286b9cb3cd5117586684 = L.polyline(
                [[-23.92204269791216, -46.426073030346], [-23.92210271686685, -46.42616426566826]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e2a3e4b9dcfdeac599fe22ec5ef72ec4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ab76cfa615783eba51473a30842cd9c4 = $(`<div id="html_ab76cfa615783eba51473a30842cd9c4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338926</b><br>                 <b>Conexão:</b> MT_STO33_328553 &rarr; MT_STO33_6800<br>                 <b>Comprimento:</b> 11.7 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_e2a3e4b9dcfdeac599fe22ec5ef72ec4.setContent(html_ab76cfa615783eba51473a30842cd9c4);
            
        

        poly_line_79cf1f02233d286b9cb3cd5117586684.bindPopup(popup_e2a3e4b9dcfdeac599fe22ec5ef72ec4)
        ;

        
    
    
            poly_line_79cf1f02233d286b9cb3cd5117586684.bindTooltip(
                `<div>
                     Trecho 338926 (11.7m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_33ebc82790ba4a3a9492e0648a982559 = L.polyline(
                [[-23.92102458801429, -46.42271284212393], [-23.92083922425076, -46.422865437290056]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_55d0aa9cb9d9d4490e07f6a959248f3c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_bcd5ed5e701219f6af3bffab6e96b990 = $(`<div id="html_bcd5ed5e701219f6af3bffab6e96b990" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340121</b><br>                 <b>Conexão:</b> MT_STO33_144334 &rarr; MT_STO33_90118<br>                 <b>Comprimento:</b> 26.3 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_55d0aa9cb9d9d4490e07f6a959248f3c.setContent(html_bcd5ed5e701219f6af3bffab6e96b990);
            
        

        poly_line_33ebc82790ba4a3a9492e0648a982559.bindPopup(popup_55d0aa9cb9d9d4490e07f6a959248f3c)
        ;

        
    
    
            poly_line_33ebc82790ba4a3a9492e0648a982559.bindTooltip(
                `<div>
                     Trecho 340121 (26.3m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_27331acf983c7f3ca767184d2b6b3071 = L.polyline(
                [[-23.92014758174548, -46.42593433690007], [-23.91994747269769, -46.42608931796758]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_12c53aed4c6e280a2a2c8a81f982e141 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_eb4b3788e27cda684e1579479f8b29d2 = $(`<div id="html_eb4b3788e27cda684e1579479f8b29d2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338985</b><br>                 <b>Conexão:</b> MT_STO33_328576 &rarr; MT_STO33_328577<br>                 <b>Comprimento:</b> 27.8 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_12c53aed4c6e280a2a2c8a81f982e141.setContent(html_eb4b3788e27cda684e1579479f8b29d2);
            
        

        poly_line_27331acf983c7f3ca767184d2b6b3071.bindPopup(popup_12c53aed4c6e280a2a2c8a81f982e141)
        ;

        
    
    
            poly_line_27331acf983c7f3ca767184d2b6b3071.bindTooltip(
                `<div>
                     Trecho 338985 (27.8m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_89ed98c55550dffecc68e09115cea8a4 = L.polyline(
                [[-23.92210271686685, -46.42616426566826], [-23.921983588172, -46.4262633565686]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9a06f625d72aa174227d43638bc59ed7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_537954c0b92bd6b6e2c447278be9dacf = $(`<div id="html_537954c0b92bd6b6e2c447278be9dacf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 245363970</b><br>                 <b>Conexão:</b> MT_STO33_6800 &rarr; MT_STO33_54529<br>                 <b>Comprimento:</b> 16.9 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9a06f625d72aa174227d43638bc59ed7.setContent(html_537954c0b92bd6b6e2c447278be9dacf);
            
        

        poly_line_89ed98c55550dffecc68e09115cea8a4.bindPopup(popup_9a06f625d72aa174227d43638bc59ed7)
        ;

        
    
    
            poly_line_89ed98c55550dffecc68e09115cea8a4.bindTooltip(
                `<div>
                     Trecho 245363970 (16.9m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b99724a1f4ab16ffefc0877a482dfc09 = L.polyline(
                [[-23.92034924572107, -46.42755745671121], [-23.92027920022485, -46.42761238730179]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7d4e68e7ee92842352d9ffbedb3b15c4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8f4c5d9d7bd08c64ab36eb17b4aa3ea6 = $(`<div id="html_8f4c5d9d7bd08c64ab36eb17b4aa3ea6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 175710558</b><br>                 <b>Conexão:</b> MT_STO33_328284 &rarr; MT_STO33_23511<br>                 <b>Comprimento:</b> 9.8 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_7d4e68e7ee92842352d9ffbedb3b15c4.setContent(html_8f4c5d9d7bd08c64ab36eb17b4aa3ea6);
            
        

        poly_line_b99724a1f4ab16ffefc0877a482dfc09.bindPopup(popup_7d4e68e7ee92842352d9ffbedb3b15c4)
        ;

        
    
    
            poly_line_b99724a1f4ab16ffefc0877a482dfc09.bindTooltip(
                `<div>
                     Trecho 175710558 (9.8m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9501f5517533dc2e4cc4e61b5f7afa39 = L.polyline(
                [[-23.91901396472264, -46.42742489754096], [-23.91917439837971, -46.42765260318504]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6b78befa4b311e1f45b1fe1c63228ab7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f3285c44fad29ebbe4ebebefca37da10 = $(`<div id="html_f3285c44fad29ebbe4ebebefca37da10" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338451</b><br>                 <b>Conexão:</b> MT_STO33_328277 &rarr; MT_STO33_328252<br>                 <b>Comprimento:</b> 29.8 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_6b78befa4b311e1f45b1fe1c63228ab7.setContent(html_f3285c44fad29ebbe4ebebefca37da10);
            
        

        poly_line_9501f5517533dc2e4cc4e61b5f7afa39.bindPopup(popup_6b78befa4b311e1f45b1fe1c63228ab7)
        ;

        
    
    
            poly_line_9501f5517533dc2e4cc4e61b5f7afa39.bindTooltip(
                `<div>
                     Trecho 338451 (29.8m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a5fa9e1e29169672cec4e8d0f332508d = L.polyline(
                [[-23.920598236519368, -46.42556087633335], [-23.920511589538197, -46.42563379876077]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_024614f1f3704412b2b88c76a93112c4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f29b3c90a475a5007f4318a40ceb7055 = $(`<div id="html_f29b3c90a475a5007f4318a40ceb7055" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339146</b><br>                 <b>Conexão:</b> MT_STO33_22766 &rarr; MT_STO33_328635<br>                 <b>Comprimento:</b> 12.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_024614f1f3704412b2b88c76a93112c4.setContent(html_f29b3c90a475a5007f4318a40ceb7055);
            
        

        poly_line_a5fa9e1e29169672cec4e8d0f332508d.bindPopup(popup_024614f1f3704412b2b88c76a93112c4)
        ;

        
    
    
            poly_line_a5fa9e1e29169672cec4e8d0f332508d.bindTooltip(
                `<div>
                     Trecho 339146 (12.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_58e00fa4e34608ab9bbe80b7938c1652 = L.polyline(
                [[-23.9199116868748, -46.42790109216162], [-23.919848758613284, -46.4277926348222]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8f67ef65ae69861f19743df7b1496b89 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_82785ac510d416f1aac3ae8e7e43736e = $(`<div id="html_82785ac510d416f1aac3ae8e7e43736e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 353735820</b><br>                 <b>Conexão:</b> MT_STO33_26965 &rarr; MT_STO33_426265<br>                 <b>Comprimento:</b> 12.0 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_8f67ef65ae69861f19743df7b1496b89.setContent(html_82785ac510d416f1aac3ae8e7e43736e);
            
        

        poly_line_58e00fa4e34608ab9bbe80b7938c1652.bindPopup(popup_8f67ef65ae69861f19743df7b1496b89)
        ;

        
    
    
            poly_line_58e00fa4e34608ab9bbe80b7938c1652.bindTooltip(
                `<div>
                     Trecho 353735820 (12.0m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_85f40e6adfcfb11dfebe479e90918ece = L.polyline(
                [[-23.92131998023285, -46.42496395042593], [-23.921262762666345, -46.42487245250163]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0bf1fcd9681880a4b7c7e62b7739d88c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d204ca6c51d91fe0222ed55c1855adf6 = $(`<div id="html_d204ca6c51d91fe0222ed55c1855adf6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339352</b><br>                 <b>Conexão:</b> MT_STO33_6813 &rarr; MT_STO33_328727<br>                 <b>Comprimento:</b> 11.5 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_0bf1fcd9681880a4b7c7e62b7739d88c.setContent(html_d204ca6c51d91fe0222ed55c1855adf6);
            
        

        poly_line_85f40e6adfcfb11dfebe479e90918ece.bindPopup(popup_0bf1fcd9681880a4b7c7e62b7739d88c)
        ;

        
    
    
            poly_line_85f40e6adfcfb11dfebe479e90918ece.bindTooltip(
                `<div>
                     Trecho 339352 (11.5m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8706dd9d89b5158d8bd623c2d3cd7bdd = L.polyline(
                [[-23.921665342381573, -46.42274746692203], [-23.9217485395634, -46.42269591868165]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_116cf43fe4fadc2ec61beb6a15b64aca = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4670108c40a1f42942cadacd784571bd = $(`<div id="html_4670108c40a1f42942cadacd784571bd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340115</b><br>                 <b>Conexão:</b> MT_STO33_329076 &rarr; MT_STO33_329083<br>                 <b>Comprimento:</b> 10.8 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_116cf43fe4fadc2ec61beb6a15b64aca.setContent(html_4670108c40a1f42942cadacd784571bd);
            
        

        poly_line_8706dd9d89b5158d8bd623c2d3cd7bdd.bindPopup(popup_116cf43fe4fadc2ec61beb6a15b64aca)
        ;

        
    
    
            poly_line_8706dd9d89b5158d8bd623c2d3cd7bdd.bindTooltip(
                `<div>
                     Trecho 340115 (10.8m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2f1c375b5377ba712cc4b7708d63c40c = L.polyline(
                [[-23.921513604269364, -46.42664682299244], [-23.921411368439863, -46.42672576368301]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6d8afc2d52a5b2399370ec6bbe36f8af = L.popup({
  "maxWidth": 250,
});

        
            
                var html_30c682bb41a5aea0619746cea7725ace = $(`<div id="html_30c682bb41a5aea0619746cea7725ace" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 352241230</b><br>                 <b>Conexão:</b> MT_STO33_328452 &rarr; MT_STO33_26898<br>                 <b>Comprimento:</b> 14.2 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_6d8afc2d52a5b2399370ec6bbe36f8af.setContent(html_30c682bb41a5aea0619746cea7725ace);
            
        

        poly_line_2f1c375b5377ba712cc4b7708d63c40c.bindPopup(popup_6d8afc2d52a5b2399370ec6bbe36f8af)
        ;

        
    
    
            poly_line_2f1c375b5377ba712cc4b7708d63c40c.bindTooltip(
                `<div>
                     Trecho 352241230 (14.2m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_04eb5245ac7d7aed4b54573bef1c45f6 = L.polyline(
                [[-23.9210394951765, -46.42518770265031], [-23.92096010212697, -46.425247836718256]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9ff7f351fa633de9eeb37c4874c3ad27 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7714e23137f29c647298b0b3f88d2d64 = $(`<div id="html_7714e23137f29c647298b0b3f88d2d64" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339274</b><br>                 <b>Conexão:</b> MT_STO33_328696 &rarr; MT_STO33_26093<br>                 <b>Comprimento:</b> 10.9 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9ff7f351fa633de9eeb37c4874c3ad27.setContent(html_7714e23137f29c647298b0b3f88d2d64);
            
        

        poly_line_04eb5245ac7d7aed4b54573bef1c45f6.bindPopup(popup_9ff7f351fa633de9eeb37c4874c3ad27)
        ;

        
    
    
            poly_line_04eb5245ac7d7aed4b54573bef1c45f6.bindTooltip(
                `<div>
                     Trecho 339274 (10.9m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f380482664e24d838d534c7949f6c673 = L.polyline(
                [[-23.92166506359177, -46.42706304991975], [-23.92147781394993, -46.426805574017976]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8e2351e5b052f5c8b616f8739b888a7e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_01e3cdc088a7f96878ce176544587f99 = $(`<div id="html_01e3cdc088a7f96878ce176544587f99" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 352241215</b><br>                 <b>Conexão:</b> MT_STO33_149312 &rarr; MT_STO33_424604<br>                 <b>Comprimento:</b> 34.4 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_8e2351e5b052f5c8b616f8739b888a7e.setContent(html_01e3cdc088a7f96878ce176544587f99);
            
        

        poly_line_f380482664e24d838d534c7949f6c673.bindPopup(popup_8e2351e5b052f5c8b616f8739b888a7e)
        ;

        
    
    
            poly_line_f380482664e24d838d534c7949f6c673.bindTooltip(
                `<div>
                     Trecho 352241215 (34.4m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d50dc642575e5a07240e0201daccf458 = L.polyline(
                [[-23.91960677443302, -46.42812928254034], [-23.919551608220104, -46.42820598751626]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_36d18464fad99a287ce4cd53f8fa863e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_014145dad1f9837ac63515a3d0492724 = $(`<div id="html_014145dad1f9837ac63515a3d0492724" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338359</b><br>                 <b>Conexão:</b> MT_STO33_328213 &rarr; MT_STO33_6782<br>                 <b>Comprimento:</b> 10.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_36d18464fad99a287ce4cd53f8fa863e.setContent(html_014145dad1f9837ac63515a3d0492724);
            
        

        poly_line_d50dc642575e5a07240e0201daccf458.bindPopup(popup_36d18464fad99a287ce4cd53f8fa863e)
        ;

        
    
    
            poly_line_d50dc642575e5a07240e0201daccf458.bindTooltip(
                `<div>
                     Trecho 338359 (10.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5b10acb94e5a01de8621f7691f4f3c4f = L.polyline(
                [[-23.924969251030063, -46.42988741936887], [-23.92514764864501, -46.43012516054768]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_760a76825fe73f253e61d0406433e95a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6a2d7be5b9e5dd92d3689977061ac4aa = $(`<div id="html_6a2d7be5b9e5dd92d3689977061ac4aa" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 337944</b><br>                 <b>Conexão:</b> MT_STO33_327962 &rarr; MT_STO33_327940<br>                 <b>Comprimento:</b> 31.9 m<br>                 <b>Condutor:</b> PA1146 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_760a76825fe73f253e61d0406433e95a.setContent(html_6a2d7be5b9e5dd92d3689977061ac4aa);
            
        

        poly_line_5b10acb94e5a01de8621f7691f4f3c4f.bindPopup(popup_760a76825fe73f253e61d0406433e95a)
        ;

        
    
    
            poly_line_5b10acb94e5a01de8621f7691f4f3c4f.bindTooltip(
                `<div>
                     Trecho 337944 (31.9m - PA1146)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_50a544b4c646b12c96e9b74c8dc77f3e = L.polyline(
                [[-23.91931668101995, -46.427889933373706], [-23.91948605303889, -46.42812756213726]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_10a4f4df4c8d71ff1766039e4d8c8223 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_49bf80684c5cc82acbbb67a4865c700c = $(`<div id="html_49bf80684c5cc82acbbb67a4865c700c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 338322</b><br>                 <b>Conexão:</b> MT_STO33_328188 &rarr; MT_STO33_80656<br>                 <b>Comprimento:</b> 31.2 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_10a4f4df4c8d71ff1766039e4d8c8223.setContent(html_49bf80684c5cc82acbbb67a4865c700c);
            
        

        poly_line_50a544b4c646b12c96e9b74c8dc77f3e.bindPopup(popup_10a4f4df4c8d71ff1766039e4d8c8223)
        ;

        
    
    
            poly_line_50a544b4c646b12c96e9b74c8dc77f3e.bindTooltip(
                `<div>
                     Trecho 338322 (31.2m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2b103cbcb05b33b9c34e6546ff2c1839 = L.polyline(
                [[-23.92145299805736, -46.421834378054086], [-23.9213559171418, -46.42152229531763]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d48e22f772beb90ddc71adf37ae95af3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_aa7d15fcd9bb212d1789e943aa3198ee = $(`<div id="html_aa7d15fcd9bb212d1789e943aa3198ee" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 180279333</b><br>                 <b>Conexão:</b> MT_STO33_372338 &rarr; MT_STO33_372339<br>                 <b>Comprimento:</b> 34.2 m<br>                 <b>Condutor:</b> PA11270 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_d48e22f772beb90ddc71adf37ae95af3.setContent(html_aa7d15fcd9bb212d1789e943aa3198ee);
            
        

        poly_line_2b103cbcb05b33b9c34e6546ff2c1839.bindPopup(popup_d48e22f772beb90ddc71adf37ae95af3)
        ;

        
    
    
            poly_line_2b103cbcb05b33b9c34e6546ff2c1839.bindTooltip(
                `<div>
                     Trecho 180279333 (34.2m - PA11270)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1b2a45eab0e7d193a93fb9ae89a0c298 = L.polyline(
                [[-23.920511589538197, -46.42563379876077], [-23.92040250537127, -46.42571119081873]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3f66fa3e53932971d07b7be6cf857177 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_92d309d15b850dc2d996576f09fbd66c = $(`<div id="html_92d309d15b850dc2d996576f09fbd66c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339098</b><br>                 <b>Conexão:</b> MT_STO33_328635 &rarr; MT_STO33_328622<br>                 <b>Comprimento:</b> 14.7 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_3f66fa3e53932971d07b7be6cf857177.setContent(html_92d309d15b850dc2d996576f09fbd66c);
            
        

        poly_line_1b2a45eab0e7d193a93fb9ae89a0c298.bindPopup(popup_3f66fa3e53932971d07b7be6cf857177)
        ;

        
    
    
            poly_line_1b2a45eab0e7d193a93fb9ae89a0c298.bindTooltip(
                `<div>
                     Trecho 339098 (14.7m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9d9cb14ce7e69fe808d33981df3e748c = L.polyline(
                [[-23.921994795523347, -46.42442210529589], [-23.92182195841661, -46.424557742845536]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_31d89a1d7a22f121f4e0b41826a2326a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b826a62da4929538bbb5ce4273e4581d = $(`<div id="html_b826a62da4929538bbb5ce4273e4581d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 339560</b><br>                 <b>Conexão:</b> MT_STO33_80691 &rarr; MT_STO33_175751<br>                 <b>Comprimento:</b> 24.1 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_31d89a1d7a22f121f4e0b41826a2326a.setContent(html_b826a62da4929538bbb5ce4273e4581d);
            
        

        poly_line_9d9cb14ce7e69fe808d33981df3e748c.bindPopup(popup_31d89a1d7a22f121f4e0b41826a2326a)
        ;

        
    
    
            poly_line_9d9cb14ce7e69fe808d33981df3e748c.bindTooltip(
                `<div>
                     Trecho 339560 (24.1m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c2878a6f00cebc26f1a4837dcc57bd47 = L.polyline(
                [[-23.92435198155863, -46.42831831553781], [-23.924249609032188, -46.42799417738934]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_85c302f028604f4591f5e4dec961dfbb = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d6f6891d6f99c0ed48e35a71d23badbb = $(`<div id="html_d6f6891d6f99c0ed48e35a71d23badbb" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 288698661</b><br>                 <b>Conexão:</b> MT_STO33_401626 &rarr; MT_STO33_401627<br>                 <b>Comprimento:</b> 34.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_85c302f028604f4591f5e4dec961dfbb.setContent(html_d6f6891d6f99c0ed48e35a71d23badbb);
            
        

        poly_line_c2878a6f00cebc26f1a4837dcc57bd47.bindPopup(popup_85c302f028604f4591f5e4dec961dfbb)
        ;

        
    
    
            poly_line_c2878a6f00cebc26f1a4837dcc57bd47.bindTooltip(
                `<div>
                     Trecho 288698661 (34.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2a4ce87de5e5bfcabb1d6a436f8e8605 = L.polyline(
                [[-23.920218149747768, -46.42587165055619], [-23.92014490985963, -46.42578430030517]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6fb77185a14d20e9c1adc341c4ea58ed = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ef0b66a1db638f76485cf41dba29c58a = $(`<div id="html_ef0b66a1db638f76485cf41dba29c58a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 144583304</b><br>                 <b>Conexão:</b> MT_STO33_22767 &rarr; MT_STO33_361797<br>                 <b>Comprimento:</b> 12.3 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_6fb77185a14d20e9c1adc341c4ea58ed.setContent(html_ef0b66a1db638f76485cf41dba29c58a);
            
        

        poly_line_2a4ce87de5e5bfcabb1d6a436f8e8605.bindPopup(popup_6fb77185a14d20e9c1adc341c4ea58ed)
        ;

        
    
    
            poly_line_2a4ce87de5e5bfcabb1d6a436f8e8605.bindTooltip(
                `<div>
                     Trecho 144583304 (12.3m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d37b5640b3dca80990d79a9599ad68f1 = L.polyline(
                [[-23.92143016516997, -46.41809922739736], [-23.92156125754593, -46.41857220064651]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9f665c4decee34760f854ddd1dfbf26c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1968816d68ccb83d37bb26ae37aa0cc9 = $(`<div id="html_1968816d68ccb83d37bb26ae37aa0cc9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341447</b><br>                 <b>Conexão:</b> MT_STO33_329805 &rarr; MT_STO33_329716<br>                 <b>Comprimento:</b> 51.3 m<br>                 <b>Condutor:</b> PA11270 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9f665c4decee34760f854ddd1dfbf26c.setContent(html_1968816d68ccb83d37bb26ae37aa0cc9);
            
        

        poly_line_d37b5640b3dca80990d79a9599ad68f1.bindPopup(popup_9f665c4decee34760f854ddd1dfbf26c)
        ;

        
    
    
            poly_line_d37b5640b3dca80990d79a9599ad68f1.bindTooltip(
                `<div>
                     Trecho 341447 (51.3m - PA11270)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e2f8cdd951ae1a99d2b45404bb7f75cb = L.polyline(
                [[-23.921657740412343, -46.43053164332065], [-23.921901169803107, -46.43036044387935]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a64a8de0311ddd52b7fefec8ed9422b0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e24a14b655db74828b005d81a996c75d = $(`<div id="html_e24a14b655db74828b005d81a996c75d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 337815</b><br>                 <b>Conexão:</b> MT_STO33_54433 &rarr; MT_STO33_327885<br>                 <b>Comprimento:</b> 32.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_a64a8de0311ddd52b7fefec8ed9422b0.setContent(html_e24a14b655db74828b005d81a996c75d);
            
        

        poly_line_e2f8cdd951ae1a99d2b45404bb7f75cb.bindPopup(popup_a64a8de0311ddd52b7fefec8ed9422b0)
        ;

        
    
    
            poly_line_e2f8cdd951ae1a99d2b45404bb7f75cb.bindTooltip(
                `<div>
                     Trecho 337815 (32.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a6a8a5f14ff80982c01c75df9b09d156 = L.polyline(
                [[-23.91942544862553, -46.42200256296786], [-23.91942979055233, -46.42191390330396]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_dc36f8d67f6c5610c0c6852eb132ce77 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6877c870cb1720f02ca105265e857616 = $(`<div id="html_6877c870cb1720f02ca105265e857616" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 298480314</b><br>                 <b>Conexão:</b> MT_STO33_329308 &rarr; MT_STO33_80748<br>                 <b>Comprimento:</b> 9.2 m<br>                 <b>Condutor:</b> PA1012 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.9745 &Omega;/km, X=0.4503 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 151.0 A             </div>             </div>`)[0];
                popup_dc36f8d67f6c5610c0c6852eb132ce77.setContent(html_6877c870cb1720f02ca105265e857616);
            
        

        poly_line_a6a8a5f14ff80982c01c75df9b09d156.bindPopup(popup_dc36f8d67f6c5610c0c6852eb132ce77)
        ;

        
    
    
            poly_line_a6a8a5f14ff80982c01c75df9b09d156.bindTooltip(
                `<div>
                     Trecho 298480314 (9.2m - PA1012)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1e89f0a97e6388b656681f43b0eab95c = L.polyline(
                [[-23.920258317966955, -46.42137933189059], [-23.92011047301986, -46.42145905409205]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9c2cf9f1a270e3e398811bceae56f838 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4fdce4bb89ede45087b1a346af1349dd = $(`<div id="html_4fdce4bb89ede45087b1a346af1349dd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 340681</b><br>                 <b>Conexão:</b> MT_STO33_80751 &rarr; MT_STO33_169248<br>                 <b>Comprimento:</b> 18.6 m<br>                 <b>Condutor:</b> PA1012 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.9745 &Omega;/km, X=0.4503 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 151.0 A             </div>             </div>`)[0];
                popup_9c2cf9f1a270e3e398811bceae56f838.setContent(html_4fdce4bb89ede45087b1a346af1349dd);
            
        

        poly_line_1e89f0a97e6388b656681f43b0eab95c.bindPopup(popup_9c2cf9f1a270e3e398811bceae56f838)
        ;

        
    
    
            poly_line_1e89f0a97e6388b656681f43b0eab95c.bindTooltip(
                `<div>
                     Trecho 340681 (18.6m - PA1012)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_695b3b38927af389acbc0ab057c265e2 = L.polyline(
                [[-23.921940775046664, -46.41170133704702], [-23.922210235314083, -46.41184013031773]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6b6d682d046ed1f295ffd65b6a6ec51d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d44b3bccb71fbc42a290b778800f7a45 = $(`<div id="html_d44b3bccb71fbc42a290b778800f7a45" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 331333658</b><br>                 <b>Conexão:</b> MT_STO33_147258 &rarr; MT_STO33_54680<br>                 <b>Comprimento:</b> 33.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6b6d682d046ed1f295ffd65b6a6ec51d.setContent(html_d44b3bccb71fbc42a290b778800f7a45);
            
        

        poly_line_695b3b38927af389acbc0ab057c265e2.bindPopup(popup_6b6d682d046ed1f295ffd65b6a6ec51d)
        ;

        
    
    
            poly_line_695b3b38927af389acbc0ab057c265e2.bindTooltip(
                `<div>
                     Trecho 331333658 (33.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_cb5af554026b20bf28264ed8fbe91e51 = L.polyline(
                [[-23.92316936407485, -46.41261682440688], [-23.923348511724384, -46.41277595584563]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_71a4306c1113fe7fb661ecccc5eef11f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_cc81f99ab260ac4fe2d0cd2c2f8433ad = $(`<div id="html_cc81f99ab260ac4fe2d0cd2c2f8433ad" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343062</b><br>                 <b>Conexão:</b> MT_STO33_330570 &rarr; MT_STO33_6938<br>                 <b>Comprimento:</b> 26.1 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_71a4306c1113fe7fb661ecccc5eef11f.setContent(html_cc81f99ab260ac4fe2d0cd2c2f8433ad);
            
        

        poly_line_cb5af554026b20bf28264ed8fbe91e51.bindPopup(popup_71a4306c1113fe7fb661ecccc5eef11f)
        ;

        
    
    
            poly_line_cb5af554026b20bf28264ed8fbe91e51.bindTooltip(
                `<div>
                     Trecho 343062 (26.1m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_cdb6f10c76efb1ce10c0c19a730cb781 = L.polyline(
                [[-23.92524133102256, -46.40824799614808], [-23.9253026737793, -46.40841282299334]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_48fdb322ef8eb57bff74d99221cc0045 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_08b605d71133e44097b8d0ef58415207 = $(`<div id="html_08b605d71133e44097b8d0ef58415207" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826924</b><br>                 <b>Conexão:</b> MT_STO33_437219 &rarr; MT_STO33_437220<br>                 <b>Comprimento:</b> 20.3 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_48fdb322ef8eb57bff74d99221cc0045.setContent(html_08b605d71133e44097b8d0ef58415207);
            
        

        poly_line_cdb6f10c76efb1ce10c0c19a730cb781.bindPopup(popup_48fdb322ef8eb57bff74d99221cc0045)
        ;

        
    
    
            poly_line_cdb6f10c76efb1ce10c0c19a730cb781.bindTooltip(
                `<div>
                     Trecho 364826924 (20.3m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1413e98eaf4a8b6970c45df7d007960b = L.polyline(
                [[-23.92266606208904, -46.40766010482992], [-23.92275257147395, -46.40758156793498]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_605595ad9b141daedfb9c3c2b7952d8f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8661ec0791e119db91db7c500d9fac14 = $(`<div id="html_8661ec0791e119db91db7c500d9fac14" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 388255033</b><br>                 <b>Conexão:</b> MT_STO33_65138 &rarr; MT_STO33_172834<br>                 <b>Comprimento:</b> 13.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_605595ad9b141daedfb9c3c2b7952d8f.setContent(html_8661ec0791e119db91db7c500d9fac14);
            
        

        poly_line_1413e98eaf4a8b6970c45df7d007960b.bindPopup(popup_605595ad9b141daedfb9c3c2b7952d8f)
        ;

        
    
    
            poly_line_1413e98eaf4a8b6970c45df7d007960b.bindTooltip(
                `<div>
                     Trecho 388255033 (13.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f65d027a4bab851794ad56ec59e93580 = L.polyline(
                [[-23.9240439898382, -46.4063430054253], [-23.923807709158385, -46.40656462985373]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d79cb158ba3436e34aff93534c2872cf = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5eefc1e89600c1194150499763a15243 = $(`<div id="html_5eefc1e89600c1194150499763a15243" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986589</b><br>                 <b>Conexão:</b> MT_STO33_393009 &rarr; MT_STO33_137229<br>                 <b>Comprimento:</b> 35.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_d79cb158ba3436e34aff93534c2872cf.setContent(html_5eefc1e89600c1194150499763a15243);
            
        

        poly_line_f65d027a4bab851794ad56ec59e93580.bindPopup(popup_d79cb158ba3436e34aff93534c2872cf)
        ;

        
    
    
            poly_line_f65d027a4bab851794ad56ec59e93580.bindTooltip(
                `<div>
                     Trecho 263986589 (35.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c62c16a4d241d785983950bd1440f1c1 = L.polyline(
                [[-23.92268942827445, -46.41079418280526], [-23.92284149733717, -46.41055868633424]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1aaabd14ad3571623c755e3eec40e962 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5d02e19f56f40c2e4c45d6a5465f0b20 = $(`<div id="html_5d02e19f56f40c2e4c45d6a5465f0b20" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 205334788</b><br>                 <b>Conexão:</b> MT_STO33_357957 &rarr; MT_STO33_330822<br>                 <b>Comprimento:</b> 29.9 m<br>                 <b>Condutor:</b> PA1168 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_1aaabd14ad3571623c755e3eec40e962.setContent(html_5d02e19f56f40c2e4c45d6a5465f0b20);
            
        

        poly_line_c62c16a4d241d785983950bd1440f1c1.bindPopup(popup_1aaabd14ad3571623c755e3eec40e962)
        ;

        
    
    
            poly_line_c62c16a4d241d785983950bd1440f1c1.bindTooltip(
                `<div>
                     Trecho 205334788 (29.9m - PA1168)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9f8cad880d4b24e64f45a30031742d98 = L.polyline(
                [[-23.923401311821067, -46.40997670536064], [-23.923571522907423, -46.410125912780586]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2119a44abc7b167c005932bf2d22ff24 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_dcdd97999e4420ce73332f9a012dab94 = $(`<div id="html_dcdd97999e4420ce73332f9a012dab94" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716971</b><br>                 <b>Conexão:</b> MT_STO33_453317 &rarr; MT_STO33_453319<br>                 <b>Comprimento:</b> 25.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_2119a44abc7b167c005932bf2d22ff24.setContent(html_dcdd97999e4420ce73332f9a012dab94);
            
        

        poly_line_9f8cad880d4b24e64f45a30031742d98.bindPopup(popup_2119a44abc7b167c005932bf2d22ff24)
        ;

        
    
    
            poly_line_9f8cad880d4b24e64f45a30031742d98.bindTooltip(
                `<div>
                     Trecho 393716971 (25.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5a13348fa00706305c283b076cf59d42 = L.polyline(
                [[-23.92358388858554, -46.41334103675939], [-23.923709772987596, -46.41322334068457]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fc91fd444f2b003bc86f4a9423358bc6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e3016095fa8d179d83c1ba116b14acb7 = $(`<div id="html_e3016095fa8d179d83c1ba116b14acb7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 365183645</b><br>                 <b>Conexão:</b> MT_STO33_437572 &rarr; MT_STO33_151674<br>                 <b>Comprimento:</b> 18.9 m<br>                 <b>Condutor:</b> PA12030 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_fc91fd444f2b003bc86f4a9423358bc6.setContent(html_e3016095fa8d179d83c1ba116b14acb7);
            
        

        poly_line_5a13348fa00706305c283b076cf59d42.bindPopup(popup_fc91fd444f2b003bc86f4a9423358bc6)
        ;

        
    
    
            poly_line_5a13348fa00706305c283b076cf59d42.bindTooltip(
                `<div>
                     Trecho 365183645 (18.9m - PA12030)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8732a6bdb7133fb1aeea1157e27b039c = L.polyline(
                [[-23.925999719411493, -46.40899627525784], [-23.92615926363908, -46.40913682220656]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_edf2413b6c60082e7bbde6c3e6985d13 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_254ca59634fff3b80e394fb0683db583 = $(`<div id="html_254ca59634fff3b80e394fb0683db583" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826967</b><br>                 <b>Conexão:</b> MT_STO33_437222 &rarr; MT_STO33_437225<br>                 <b>Comprimento:</b> 23.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_edf2413b6c60082e7bbde6c3e6985d13.setContent(html_254ca59634fff3b80e394fb0683db583);
            
        

        poly_line_8732a6bdb7133fb1aeea1157e27b039c.bindPopup(popup_edf2413b6c60082e7bbde6c3e6985d13)
        ;

        
    
    
            poly_line_8732a6bdb7133fb1aeea1157e27b039c.bindTooltip(
                `<div>
                     Trecho 364826967 (23.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_cf8913f107fe1d8e952e4c6d379181a4 = L.polyline(
                [[-23.92168279642385, -46.41608643673965], [-23.921492560133515, -46.416278381741904]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a9449f27f5efcf134784c8307595a596 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0b8086666c9523c726af9f7366c44092 = $(`<div id="html_0b8086666c9523c726af9f7366c44092" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797710</b><br>                 <b>Conexão:</b> MT_STO33_386788 &rarr; MT_STO33_386789<br>                 <b>Comprimento:</b> 29.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_a9449f27f5efcf134784c8307595a596.setContent(html_0b8086666c9523c726af9f7366c44092);
            
        

        poly_line_cf8913f107fe1d8e952e4c6d379181a4.bindPopup(popup_a9449f27f5efcf134784c8307595a596)
        ;

        
    
    
            poly_line_cf8913f107fe1d8e952e4c6d379181a4.bindTooltip(
                `<div>
                     Trecho 246797710 (29.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1d625d0a594af12117a284bea0a54075 = L.polyline(
                [[-23.92428029120242, -46.40610919788111], [-23.9240439898382, -46.4063430054253]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_30035f2d3d9ad4982aca2ac8f67b29b2 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9d4e1b6e4f22a2542c92e37ef490a5ff = $(`<div id="html_9d4e1b6e4f22a2542c92e37ef490a5ff" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986637</b><br>                 <b>Conexão:</b> MT_STO33_127498 &rarr; MT_STO33_393009<br>                 <b>Comprimento:</b> 36.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_30035f2d3d9ad4982aca2ac8f67b29b2.setContent(html_9d4e1b6e4f22a2542c92e37ef490a5ff);
            
        

        poly_line_1d625d0a594af12117a284bea0a54075.bindPopup(popup_30035f2d3d9ad4982aca2ac8f67b29b2)
        ;

        
    
    
            poly_line_1d625d0a594af12117a284bea0a54075.bindTooltip(
                `<div>
                     Trecho 263986637 (36.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_797465fa8ec38851f77938e5978ecc33 = L.polyline(
                [[-23.92290940064828, -46.41240769425963], [-23.92316936407485, -46.41261682440688]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fca56fa9a73df55f1c7093c675238850 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d27fb3d71cbfd1a4ae9728b224f73429 = $(`<div id="html_d27fb3d71cbfd1a4ae9728b224f73429" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343127</b><br>                 <b>Conexão:</b> MT_STO33_330589 &rarr; MT_STO33_330570<br>                 <b>Comprimento:</b> 36.5 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_fca56fa9a73df55f1c7093c675238850.setContent(html_d27fb3d71cbfd1a4ae9728b224f73429);
            
        

        poly_line_797465fa8ec38851f77938e5978ecc33.bindPopup(popup_fca56fa9a73df55f1c7093c675238850)
        ;

        
    
    
            poly_line_797465fa8ec38851f77938e5978ecc33.bindTooltip(
                `<div>
                     Trecho 343127 (36.5m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8aeee45680ede59121d7078273d0435a = L.polyline(
                [[-23.926355365307813, -46.40929888903247], [-23.926597545540236, -46.40950772779934]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_683785e0d1b8df4c4580a71789833116 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3ca54f4d7870788113c7750cf69369a6 = $(`<div id="html_3ca54f4d7870788113c7750cf69369a6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826972</b><br>                 <b>Conexão:</b> MT_STO33_437226 &rarr; MT_STO33_437227<br>                 <b>Comprimento:</b> 35.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_683785e0d1b8df4c4580a71789833116.setContent(html_3ca54f4d7870788113c7750cf69369a6);
            
        

        poly_line_8aeee45680ede59121d7078273d0435a.bindPopup(popup_683785e0d1b8df4c4580a71789833116)
        ;

        
    
    
            poly_line_8aeee45680ede59121d7078273d0435a.bindTooltip(
                `<div>
                     Trecho 364826972 (35.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_268cd9081539dbacba8bf18c02f7ee96 = L.polyline(
                [[-23.923587840206608, -46.406778965277], [-23.923356264779727, -46.407009381477735]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0ab2ae7b9bad795a06e938c20d6cda21 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ac7c39959f1237316a4117f722f16257 = $(`<div id="html_ac7c39959f1237316a4117f722f16257" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986559</b><br>                 <b>Conexão:</b> MT_STO33_393004 &rarr; MT_STO33_167177<br>                 <b>Comprimento:</b> 35.5 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0ab2ae7b9bad795a06e938c20d6cda21.setContent(html_ac7c39959f1237316a4117f722f16257);
            
        

        poly_line_268cd9081539dbacba8bf18c02f7ee96.bindPopup(popup_0ab2ae7b9bad795a06e938c20d6cda21)
        ;

        
    
    
            poly_line_268cd9081539dbacba8bf18c02f7ee96.bindTooltip(
                `<div>
                     Trecho 263986559 (35.5m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ed27669cc774d2135de72a27694fe83d = L.polyline(
                [[-23.92185376923601, -46.40829053767811], [-23.921762917924298, -46.408083939122434]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1d36916ffb7a07d5922fc31a4f1c11be = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7577c22eb3bb4cf2cf206bf5a03899db = $(`<div id="html_7577c22eb3bb4cf2cf206bf5a03899db" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434454</b><br>                 <b>Conexão:</b> MT_STO33_93597 &rarr; MT_STO33_419242<br>                 <b>Comprimento:</b> 23.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_1d36916ffb7a07d5922fc31a4f1c11be.setContent(html_7577c22eb3bb4cf2cf206bf5a03899db);
            
        

        poly_line_ed27669cc774d2135de72a27694fe83d.bindPopup(popup_1d36916ffb7a07d5922fc31a4f1c11be)
        ;

        
    
    
            poly_line_ed27669cc774d2135de72a27694fe83d.bindTooltip(
                `<div>
                     Trecho 335434454 (23.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9de26832469300d9ff6b64d8d398462b = L.polyline(
                [[-23.921492560133515, -46.416278381741904], [-23.92130600296963, -46.416482744582936]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e642db3c810fc860ff27c37384f223ed = L.popup({
  "maxWidth": 250,
});

        
            
                var html_25fd159b7a1e9490b2a6eb7e4afbeb11 = $(`<div id="html_25fd159b7a1e9490b2a6eb7e4afbeb11" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797715</b><br>                 <b>Conexão:</b> MT_STO33_386789 &rarr; MT_STO33_138659<br>                 <b>Comprimento:</b> 29.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_e642db3c810fc860ff27c37384f223ed.setContent(html_25fd159b7a1e9490b2a6eb7e4afbeb11);
            
        

        poly_line_9de26832469300d9ff6b64d8d398462b.bindPopup(popup_e642db3c810fc860ff27c37384f223ed)
        ;

        
    
    
            poly_line_9de26832469300d9ff6b64d8d398462b.bindTooltip(
                `<div>
                     Trecho 246797715 (29.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_eff090d8c0141b93118999e50691a50d = L.polyline(
                [[-23.921940775046664, -46.41170133704702], [-23.922204453572647, -46.411486408071255]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1011025de500a05a2911ed4e6503003b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_75a86c72d9fcc128e186f66cdfdf0fc2 = $(`<div id="html_75a86c72d9fcc128e186f66cdfdf0fc2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 331333665</b><br>                 <b>Conexão:</b> MT_STO33_147258 &rarr; MT_STO33_59359<br>                 <b>Comprimento:</b> 39.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_1011025de500a05a2911ed4e6503003b.setContent(html_75a86c72d9fcc128e186f66cdfdf0fc2);
            
        

        poly_line_eff090d8c0141b93118999e50691a50d.bindPopup(popup_1011025de500a05a2911ed4e6503003b)
        ;

        
    
    
            poly_line_eff090d8c0141b93118999e50691a50d.bindTooltip(
                `<div>
                     Trecho 331333665 (39.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_799407a98daf3597966453998a8748ce = L.polyline(
                [[-23.92414176772837, -46.41357954505992], [-23.924306335568872, -46.4136939199384]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f9c228771d1fcf739c92c72e46bd1b7a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a4b1bbafe9ef4c98ce07afb6221d4dde = $(`<div id="html_a4b1bbafe9ef4c98ce07afb6221d4dde" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 247029571</b><br>                 <b>Conexão:</b> MT_STO33_47232 &rarr; MT_STO33_57622<br>                 <b>Comprimento:</b> 13.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f9c228771d1fcf739c92c72e46bd1b7a.setContent(html_a4b1bbafe9ef4c98ce07afb6221d4dde);
            
        

        poly_line_799407a98daf3597966453998a8748ce.bindPopup(popup_f9c228771d1fcf739c92c72e46bd1b7a)
        ;

        
    
    
            poly_line_799407a98daf3597966453998a8748ce.bindTooltip(
                `<div>
                     Trecho 247029571 (13.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4dbb4c446b67d619cc99ce230030a269 = L.polyline(
                [[-23.924814850924577, -46.405512280067626], [-23.924604743214275, -46.4057752553237]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_81a7cdb9a336641c089e972c8d3449dd = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5028c8e185e917be6c2236764bc4715c = $(`<div id="html_5028c8e185e917be6c2236764bc4715c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986619</b><br>                 <b>Conexão:</b> MT_STO33_393008 &rarr; MT_STO33_393012<br>                 <b>Comprimento:</b> 36.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_81a7cdb9a336641c089e972c8d3449dd.setContent(html_5028c8e185e917be6c2236764bc4715c);
            
        

        poly_line_4dbb4c446b67d619cc99ce230030a269.bindPopup(popup_81a7cdb9a336641c089e972c8d3449dd)
        ;

        
    
    
            poly_line_4dbb4c446b67d619cc99ce230030a269.bindTooltip(
                `<div>
                     Trecho 263986619 (36.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_54c11e4e4196e283fc847aa54f84b62a = L.polyline(
                [[-23.9254153705229, -46.4099494550033], [-23.925507583408205, -46.41007610742639]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cf74bd8b172b8d7fb5e4d1e39f7b6863 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0a459d60b72c6787d1019c1945d51351 = $(`<div id="html_0a459d60b72c6787d1019c1945d51351" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343815</b><br>                 <b>Conexão:</b> MT_STO33_80953 &rarr; MT_STO33_167153<br>                 <b>Comprimento:</b> 16.8 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_cf74bd8b172b8d7fb5e4d1e39f7b6863.setContent(html_0a459d60b72c6787d1019c1945d51351);
            
        

        poly_line_54c11e4e4196e283fc847aa54f84b62a.bindPopup(popup_cf74bd8b172b8d7fb5e4d1e39f7b6863)
        ;

        
    
    
            poly_line_54c11e4e4196e283fc847aa54f84b62a.bindTooltip(
                `<div>
                     Trecho 343815 (16.8m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6cb7c922b23e3fe5f6ad9170e35f2c88 = L.polyline(
                [[-23.92452275741925, -46.40585295944646], [-23.92428029120242, -46.40610919788111]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8ff7789ca5ab1ee41ba5968e08f3ca51 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_405957faa1340901cbe83814d56fa98a = $(`<div id="html_405957faa1340901cbe83814d56fa98a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986625</b><br>                 <b>Conexão:</b> MT_STO33_167181 &rarr; MT_STO33_127498<br>                 <b>Comprimento:</b> 38.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_8ff7789ca5ab1ee41ba5968e08f3ca51.setContent(html_405957faa1340901cbe83814d56fa98a);
            
        

        poly_line_6cb7c922b23e3fe5f6ad9170e35f2c88.bindPopup(popup_8ff7789ca5ab1ee41ba5968e08f3ca51)
        ;

        
    
    
            poly_line_6cb7c922b23e3fe5f6ad9170e35f2c88.bindTooltip(
                `<div>
                     Trecho 263986625 (38.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4ebf52ec0f69682ccc27c25fbf8d6738 = L.polyline(
                [[-23.92541646229984, -46.40687452004301], [-23.925462419455076, -46.40678660142049]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0d34a23f93da4324c93a4197d0810625 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_456bce73ba9651ef5205d361045a5bbb = $(`<div id="html_456bce73ba9651ef5205d361045a5bbb" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 242499357</b><br>                 <b>Conexão:</b> MT_STO33_7017 &rarr; MT_STO33_383994<br>                 <b>Comprimento:</b> 10.5 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0d34a23f93da4324c93a4197d0810625.setContent(html_456bce73ba9651ef5205d361045a5bbb);
            
        

        poly_line_4ebf52ec0f69682ccc27c25fbf8d6738.bindPopup(popup_0d34a23f93da4324c93a4197d0810625)
        ;

        
    
    
            poly_line_4ebf52ec0f69682ccc27c25fbf8d6738.bindTooltip(
                `<div>
                     Trecho 242499357 (10.5m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7e1b1fd15dc2ebdeb9e833a8faefe698 = L.polyline(
                [[-23.92174329561658, -46.40854014181406], [-23.921501806962794, -46.40877791177115]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_63fa054a43756ce3b120a7041fbb39a4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b439f23c1c162bcc7dec79cb8fbcaad3 = $(`<div id="html_b439f23c1c162bcc7dec79cb8fbcaad3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 430619502</b><br>                 <b>Conexão:</b> MT_STO33_419246 &rarr; MT_STO33_463618<br>                 <b>Comprimento:</b> 36.8 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_63fa054a43756ce3b120a7041fbb39a4.setContent(html_b439f23c1c162bcc7dec79cb8fbcaad3);
            
        

        poly_line_7e1b1fd15dc2ebdeb9e833a8faefe698.bindPopup(popup_63fa054a43756ce3b120a7041fbb39a4)
        ;

        
    
    
            poly_line_7e1b1fd15dc2ebdeb9e833a8faefe698.bindTooltip(
                `<div>
                     Trecho 430619502 (36.8m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e85c4e9aff131cfced46ed8fec8c2ca9 = L.polyline(
                [[-23.92243177070958, -46.4152746061381], [-23.922236685274758, -46.41554214455431]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_db9983e1c0234130683fba264c166b00 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d7b2f8a2dde60c5ac4ed3256751a79cd = $(`<div id="html_d7b2f8a2dde60c5ac4ed3256751a79cd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797730</b><br>                 <b>Conexão:</b> MT_STO33_386793 &rarr; MT_STO33_386785<br>                 <b>Comprimento:</b> 35.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_db9983e1c0234130683fba264c166b00.setContent(html_d7b2f8a2dde60c5ac4ed3256751a79cd);
            
        

        poly_line_e85c4e9aff131cfced46ed8fec8c2ca9.bindPopup(popup_db9983e1c0234130683fba264c166b00)
        ;

        
    
    
            poly_line_e85c4e9aff131cfced46ed8fec8c2ca9.bindTooltip(
                `<div>
                     Trecho 246797730 (35.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_02654a3e9033f48a01f238796152dbf6 = L.polyline(
                [[-23.923807709158385, -46.40656462985373], [-23.923587840206608, -46.406778965277]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5ec065f7b1ae7164c1074e7cdb89624f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e66369aa357ec435b9161913fded1d77 = $(`<div id="html_e66369aa357ec435b9161913fded1d77" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986541</b><br>                 <b>Conexão:</b> MT_STO33_137229 &rarr; MT_STO33_393004<br>                 <b>Comprimento:</b> 33.4 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_5ec065f7b1ae7164c1074e7cdb89624f.setContent(html_e66369aa357ec435b9161913fded1d77);
            
        

        poly_line_02654a3e9033f48a01f238796152dbf6.bindPopup(popup_5ec065f7b1ae7164c1074e7cdb89624f)
        ;

        
    
    
            poly_line_02654a3e9033f48a01f238796152dbf6.bindTooltip(
                `<div>
                     Trecho 263986541 (33.4m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_89679415f7ddfb512a311daf09b1f311 = L.polyline(
                [[-23.920304383040783, -46.4170852121128], [-23.920284052067306, -46.41720405392391]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f31e7ac57c9a8345cb9d864b945eda63 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4c50cc65076b8bad9c02cadaef9518f8 = $(`<div id="html_4c50cc65076b8bad9c02cadaef9518f8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341815</b><br>                 <b>Conexão:</b> MT_STO33_330013 &rarr; MT_STO33_329977<br>                 <b>Comprimento:</b> 12.6 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_f31e7ac57c9a8345cb9d864b945eda63.setContent(html_4c50cc65076b8bad9c02cadaef9518f8);
            
        

        poly_line_89679415f7ddfb512a311daf09b1f311.bindPopup(popup_f31e7ac57c9a8345cb9d864b945eda63)
        ;

        
    
    
            poly_line_89679415f7ddfb512a311daf09b1f311.bindTooltip(
                `<div>
                     Trecho 341815 (12.6m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3549363d7fe462913441fbd706ff418d = L.polyline(
                [[-23.92130703179401, -46.40761344620353], [-23.92128839963988, -46.40734063416289]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0605ecc078003840af971e4c374cb405 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_62b2c0e15f65f3e22dd38c3b1aa3c900 = $(`<div id="html_62b2c0e15f65f3e22dd38c3b1aa3c900" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434443</b><br>                 <b>Conexão:</b> MT_STO33_147712 &rarr; MT_STO33_419244<br>                 <b>Comprimento:</b> 29.6 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_0605ecc078003840af971e4c374cb405.setContent(html_62b2c0e15f65f3e22dd38c3b1aa3c900);
            
        

        poly_line_3549363d7fe462913441fbd706ff418d.bindPopup(popup_0605ecc078003840af971e4c374cb405)
        ;

        
    
    
            poly_line_3549363d7fe462913441fbd706ff418d.bindTooltip(
                `<div>
                     Trecho 335434443 (29.6m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c13dac9477cbe8feffa291aaac1d0d17 = L.polyline(
                [[-23.92449063453512, -46.40935979561806], [-23.924307519076702, -46.40963288015325]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_115b2fe0da327d77bbb2d0b97589b02c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b8f98bb001ea7f9c24f3e348d7aab07d = $(`<div id="html_b8f98bb001ea7f9c24f3e348d7aab07d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343937</b><br>                 <b>Conexão:</b> MT_STO33_330885 &rarr; MT_STO33_330886<br>                 <b>Comprimento:</b> 35.1 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_115b2fe0da327d77bbb2d0b97589b02c.setContent(html_b8f98bb001ea7f9c24f3e348d7aab07d);
            
        

        poly_line_c13dac9477cbe8feffa291aaac1d0d17.bindPopup(popup_115b2fe0da327d77bbb2d0b97589b02c)
        ;

        
    
    
            poly_line_c13dac9477cbe8feffa291aaac1d0d17.bindTooltip(
                `<div>
                     Trecho 343937 (35.1m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_368c9d7b637dcb3652a6c7667b7d2328 = L.polyline(
                [[-23.92259111798569, -46.41214753388152], [-23.922546887528767, -46.41223389667692]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b4d2dee5590e0df76f9c4f411cde8d9c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a053a8a557c5a1f4d08d9f15b136b563 = $(`<div id="html_a053a8a557c5a1f4d08d9f15b136b563" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335932598</b><br>                 <b>Conexão:</b> MT_STO33_93622 &rarr; MT_STO33_147757<br>                 <b>Comprimento:</b> 8.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_b4d2dee5590e0df76f9c4f411cde8d9c.setContent(html_a053a8a557c5a1f4d08d9f15b136b563);
            
        

        poly_line_368c9d7b637dcb3652a6c7667b7d2328.bindPopup(popup_b4d2dee5590e0df76f9c4f411cde8d9c)
        ;

        
    
    
            poly_line_368c9d7b637dcb3652a6c7667b7d2328.bindTooltip(
                `<div>
                     Trecho 335932598 (8.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ead477c1ff8a4f0489e36b5db46df7c5 = L.polyline(
                [[-23.922079791349237, -46.41568307641279], [-23.921892653223324, -46.41589175689904]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c7f412d3ffe041e00503a2c56fb7a3c2 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_490445df281e800c09012ad4b2f50618 = $(`<div id="html_490445df281e800c09012ad4b2f50618" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797700</b><br>                 <b>Conexão:</b> MT_STO33_386786 &rarr; MT_STO33_386787<br>                 <b>Comprimento:</b> 30.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_c7f412d3ffe041e00503a2c56fb7a3c2.setContent(html_490445df281e800c09012ad4b2f50618);
            
        

        poly_line_ead477c1ff8a4f0489e36b5db46df7c5.bindPopup(popup_c7f412d3ffe041e00503a2c56fb7a3c2)
        ;

        
    
    
            poly_line_ead477c1ff8a4f0489e36b5db46df7c5.bindTooltip(
                `<div>
                     Trecho 246797700 (30.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ff8e73d22adfa03fb9c1eccb8c10fffe = L.polyline(
                [[-23.923110215663883, -46.4072523144427], [-23.92304646811993, -46.40731056712895]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f0142675442e3cdf45c36e31b866f901 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_eaa1e3d40ed0588fa82548e51c96e7d5 = $(`<div id="html_eaa1e3d40ed0588fa82548e51c96e7d5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986565</b><br>                 <b>Conexão:</b> MT_STO33_393003 &rarr; MT_STO33_127462<br>                 <b>Comprimento:</b> 9.4 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f0142675442e3cdf45c36e31b866f901.setContent(html_eaa1e3d40ed0588fa82548e51c96e7d5);
            
        

        poly_line_ff8e73d22adfa03fb9c1eccb8c10fffe.bindPopup(popup_f0142675442e3cdf45c36e31b866f901)
        ;

        
    
    
            poly_line_ff8e73d22adfa03fb9c1eccb8c10fffe.bindTooltip(
                `<div>
                     Trecho 263986565 (9.4m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_82dfca671e92a023464878ca07439e11 = L.polyline(
                [[-23.92571735207412, -46.40754582168228], [-23.92556186918489, -46.407760266822834]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d1186658b72ac08fd5d7327768ec1277 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_39d8730c3ed53b55729261ac1f8c810d = $(`<div id="html_39d8730c3ed53b55729261ac1f8c810d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344514</b><br>                 <b>Conexão:</b> MT_STO33_50890 &rarr; MT_STO33_172451<br>                 <b>Comprimento:</b> 28.4 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_d1186658b72ac08fd5d7327768ec1277.setContent(html_39d8730c3ed53b55729261ac1f8c810d);
            
        

        poly_line_82dfca671e92a023464878ca07439e11.bindPopup(popup_d1186658b72ac08fd5d7327768ec1277)
        ;

        
    
    
            poly_line_82dfca671e92a023464878ca07439e11.bindTooltip(
                `<div>
                     Trecho 344514 (28.4m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fdb663232baf537d6bf92553d1a707e3 = L.polyline(
                [[-23.92570361133255, -46.40707411467861], [-23.92586488585573, -46.40721339987846]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f853ebed39cf45be8777053d0923107e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_70507d239047bf847bc24650e2c8f76c = $(`<div id="html_70507d239047bf847bc24650e2c8f76c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344642</b><br>                 <b>Conexão:</b> MT_STO33_331114 &rarr; MT_STO33_331102<br>                 <b>Comprimento:</b> 23.3 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_f853ebed39cf45be8777053d0923107e.setContent(html_70507d239047bf847bc24650e2c8f76c);
            
        

        poly_line_fdb663232baf537d6bf92553d1a707e3.bindPopup(popup_f853ebed39cf45be8777053d0923107e)
        ;

        
    
    
            poly_line_fdb663232baf537d6bf92553d1a707e3.bindTooltip(
                `<div>
                     Trecho 344642 (23.3m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ce44fd3900533f1cd5763b71075ea333 = L.polyline(
                [[-23.92325656773636, -46.41000460502846], [-23.923119320400247, -46.41019959333653]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_00236bd67714c96a1315287675e92624 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_fe880c81d5873ba9203a1411425d0fea = $(`<div id="html_fe880c81d5873ba9203a1411425d0fea" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716959</b><br>                 <b>Conexão:</b> MT_STO33_453316 &rarr; MT_STO33_453315<br>                 <b>Comprimento:</b> 52.0 m<br>                 <b>Condutor:</b> PA1168 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_00236bd67714c96a1315287675e92624.setContent(html_fe880c81d5873ba9203a1411425d0fea);
            
        

        poly_line_ce44fd3900533f1cd5763b71075ea333.bindPopup(popup_00236bd67714c96a1315287675e92624)
        ;

        
    
    
            poly_line_ce44fd3900533f1cd5763b71075ea333.bindTooltip(
                `<div>
                     Trecho 393716959 (52.0m - PA1168)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c4c879bdad1dcc259f4c03c48471631a = L.polyline(
                [[-23.91962266635295, -46.41651743323291], [-23.919539335172143, -46.41627997084396]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_485548ad60351655578e66e13a0068a1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_70ce7263cc4a57f06eb02c82db96154a = $(`<div id="html_70ce7263cc4a57f06eb02c82db96154a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341831</b><br>                 <b>Conexão:</b> MT_STO33_329980 &rarr; MT_STO33_167067<br>                 <b>Comprimento:</b> 26.4 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_485548ad60351655578e66e13a0068a1.setContent(html_70ce7263cc4a57f06eb02c82db96154a);
            
        

        poly_line_c4c879bdad1dcc259f4c03c48471631a.bindPopup(popup_485548ad60351655578e66e13a0068a1)
        ;

        
    
    
            poly_line_c4c879bdad1dcc259f4c03c48471631a.bindTooltip(
                `<div>
                     Trecho 341831 (26.4m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_137aa36abedde23c48fa0f6df0f13368 = L.polyline(
                [[-23.923615712894787, -46.41417140958282], [-23.92381025873641, -46.413972038878455]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6a55a796e185699505feed95c325250e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_89b97962da3959ab3964958f9560de1e = $(`<div id="html_89b97962da3959ab3964958f9560de1e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 247029624</b><br>                 <b>Conexão:</b> MT_STO33_386887 &rarr; MT_STO33_386885<br>                 <b>Comprimento:</b> 30.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6a55a796e185699505feed95c325250e.setContent(html_89b97962da3959ab3964958f9560de1e);
            
        

        poly_line_137aa36abedde23c48fa0f6df0f13368.bindPopup(popup_6a55a796e185699505feed95c325250e)
        ;

        
    
    
            poly_line_137aa36abedde23c48fa0f6df0f13368.bindTooltip(
                `<div>
                     Trecho 247029624 (30.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_da1f7fb0074bcda64e8850a6df6fcfe0 = L.polyline(
                [[-23.923115216793803, -46.41466471920137], [-23.923371264572157, -46.41441582013397]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6aad0915566dfc09e6fb1892d087bbda = L.popup({
  "maxWidth": 250,
});

        
            
                var html_39512cbe9c8ee6d0f47a6356487281ee = $(`<div id="html_39512cbe9c8ee6d0f47a6356487281ee" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 247029604</b><br>                 <b>Conexão:</b> MT_STO33_386790 &rarr; MT_STO33_386884<br>                 <b>Comprimento:</b> 38.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6aad0915566dfc09e6fb1892d087bbda.setContent(html_39512cbe9c8ee6d0f47a6356487281ee);
            
        

        poly_line_da1f7fb0074bcda64e8850a6df6fcfe0.bindPopup(popup_6aad0915566dfc09e6fb1892d087bbda)
        ;

        
    
    
            poly_line_da1f7fb0074bcda64e8850a6df6fcfe0.bindTooltip(
                `<div>
                     Trecho 247029604 (38.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6b6d59fd0293fb65c5bfc904f1bb7055 = L.polyline(
                [[-23.92422801900784, -46.41365701356028], [-23.92416125513779, -46.41365029382598]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7ce7f5f07566ade3eac470cbeb98bac7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_00228c1b0f260ad5b2f1ff6291813f5c = $(`<div id="html_00228c1b0f260ad5b2f1ff6291813f5c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 280368206</b><br>                 <b>Conexão:</b> MT_STO33_398038 &rarr; MT_STO33_386888<br>                 <b>Comprimento:</b> 6.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_7ce7f5f07566ade3eac470cbeb98bac7.setContent(html_00228c1b0f260ad5b2f1ff6291813f5c);
            
        

        poly_line_6b6d59fd0293fb65c5bfc904f1bb7055.bindPopup(popup_7ce7f5f07566ade3eac470cbeb98bac7)
        ;

        
    
    
            poly_line_6b6d59fd0293fb65c5bfc904f1bb7055.bindTooltip(
