                `<div>
                     Trecho 280368206 (6.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_39cddf34e91bf37d4ee62b40af1cb506 = L.polyline(
                [[-23.92266606208904, -46.40766010482992], [-23.92246798101246, -46.40788145136787]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_706c1a2e918bcef0fdc754e520e57b19 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_16f194f28688e784074268a3d04d83d1 = $(`<div id="html_16f194f28688e784074268a3d04d83d1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434514</b><br>                 <b>Conexão:</b> MT_STO33_65139 &rarr; MT_STO33_147710<br>                 <b>Comprimento:</b> 16.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_706c1a2e918bcef0fdc754e520e57b19.setContent(html_16f194f28688e784074268a3d04d83d1);
            
        

        poly_line_39cddf34e91bf37d4ee62b40af1cb506.bindPopup(popup_706c1a2e918bcef0fdc754e520e57b19)
        ;

        
    
    
            poly_line_39cddf34e91bf37d4ee62b40af1cb506.bindTooltip(
                `<div>
                     Trecho 335434514 (16.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_db4ae2ea60b5dc241a55e11d1c5186af = L.polyline(
                [[-23.923965942174448, -46.41044456416529], [-23.92422599823118, -46.41064386921914]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6a8e69a98f20314fd5116bc406655f6f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_664c811e45ebb4801c9dc3bd43369cd3 = $(`<div id="html_664c811e45ebb4801c9dc3bd43369cd3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343715</b><br>                 <b>Conexão:</b> MT_STO33_330818 &rarr; MT_STO33_330802<br>                 <b>Comprimento:</b> 35.9 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_6a8e69a98f20314fd5116bc406655f6f.setContent(html_664c811e45ebb4801c9dc3bd43369cd3);
            
        

        poly_line_db4ae2ea60b5dc241a55e11d1c5186af.bindPopup(popup_6a8e69a98f20314fd5116bc406655f6f)
        ;

        
    
    
            poly_line_db4ae2ea60b5dc241a55e11d1c5186af.bindTooltip(
                `<div>
                     Trecho 343715 (35.9m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_71450640cd83352b9427c018d4753518 = L.polyline(
                [[-23.92644967900941, -46.40963973118858], [-23.92622518034773, -46.40945269738404]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_78420dc15fe0c7c59b4e38df158df3f7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c68c79b979914ea28fac37d83b63bcc8 = $(`<div id="html_c68c79b979914ea28fac37d83b63bcc8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826997</b><br>                 <b>Conexão:</b> MT_STO33_61504 &rarr; MT_STO33_437230<br>                 <b>Comprimento:</b> 32.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_78420dc15fe0c7c59b4e38df158df3f7.setContent(html_c68c79b979914ea28fac37d83b63bcc8);
            
        

        poly_line_71450640cd83352b9427c018d4753518.bindPopup(popup_78420dc15fe0c7c59b4e38df158df3f7)
        ;

        
    
    
            poly_line_71450640cd83352b9427c018d4753518.bindTooltip(
                `<div>
                     Trecho 364826997 (32.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_00baed7a94a0e5f5a4aa57c7efebcc69 = L.polyline(
                [[-23.92304646811993, -46.40731056712895], [-23.922836987237133, -46.40750477482544]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_db1ecd1058dda97f32fbd14908348fa8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_43944400437deb2e9bec8157564b25a9 = $(`<div id="html_43944400437deb2e9bec8157564b25a9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986553</b><br>                 <b>Conexão:</b> MT_STO33_127462 &rarr; MT_STO33_393006<br>                 <b>Comprimento:</b> 31.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_db1ecd1058dda97f32fbd14908348fa8.setContent(html_43944400437deb2e9bec8157564b25a9);
            
        

        poly_line_00baed7a94a0e5f5a4aa57c7efebcc69.bindPopup(popup_db1ecd1058dda97f32fbd14908348fa8)
        ;

        
    
    
            poly_line_00baed7a94a0e5f5a4aa57c7efebcc69.bindTooltip(
                `<div>
                     Trecho 263986553 (31.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e9d9738398ad9c913addde9ddc765390 = L.polyline(
                [[-23.9253026737793, -46.40841282299334], [-23.925473619611807, -46.40856085949605]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f79f72e072868db21cf3ea0b0d587ae6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2cbfbb7593e6c284daf7b49628fd843c = $(`<div id="html_2cbfbb7593e6c284daf7b49628fd843c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826936</b><br>                 <b>Conexão:</b> MT_STO33_437220 &rarr; MT_STO33_437223<br>                 <b>Comprimento:</b> 24.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f79f72e072868db21cf3ea0b0d587ae6.setContent(html_2cbfbb7593e6c284daf7b49628fd843c);
            
        

        poly_line_e9d9738398ad9c913addde9ddc765390.bindPopup(popup_f79f72e072868db21cf3ea0b0d587ae6)
        ;

        
    
    
            poly_line_e9d9738398ad9c913addde9ddc765390.bindTooltip(
                `<div>
                     Trecho 364826936 (24.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_aa5ce62d467b09bdead4fde8d9c85194 = L.polyline(
                [[-23.92290940064828, -46.41240769425963], [-23.92259111798569, -46.41214753388152]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a2127a28e2497eb720d0a62fd5af2ff9 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5ddfe083bf5f14d12bbde5c8ac498147 = $(`<div id="html_5ddfe083bf5f14d12bbde5c8ac498147" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343187</b><br>                 <b>Conexão:</b> MT_STO33_330589 &rarr; MT_STO33_93621<br>                 <b>Comprimento:</b> 45.0 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_a2127a28e2497eb720d0a62fd5af2ff9.setContent(html_5ddfe083bf5f14d12bbde5c8ac498147);
            
        

        poly_line_aa5ce62d467b09bdead4fde8d9c85194.bindPopup(popup_a2127a28e2497eb720d0a62fd5af2ff9)
        ;

        
    
    
            poly_line_aa5ce62d467b09bdead4fde8d9c85194.bindTooltip(
                `<div>
                     Trecho 343187 (45.0m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c8332e5d2c86efbc805bb08004673297 = L.polyline(
                [[-23.92600349476544, -46.40925420082067], [-23.925731969654635, -46.40904494656701]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_bd00a6eef666a70004ccf9603f868bd3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7ec3243504cac8f3ea10923689179da1 = $(`<div id="html_7ec3243504cac8f3ea10923689179da1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364827004</b><br>                 <b>Conexão:</b> MT_STO33_437231 &rarr; MT_STO33_437232<br>                 <b>Comprimento:</b> 37.7 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_bd00a6eef666a70004ccf9603f868bd3.setContent(html_7ec3243504cac8f3ea10923689179da1);
            
        

        poly_line_c8332e5d2c86efbc805bb08004673297.bindPopup(popup_bd00a6eef666a70004ccf9603f868bd3)
        ;

        
    
    
            poly_line_c8332e5d2c86efbc805bb08004673297.bindTooltip(
                `<div>
                     Trecho 364827004 (37.7m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e3159109426123cdcecbe2f856fb7e2d = L.polyline(
                [[-23.925462419455076, -46.40678660142049], [-23.92555388500375, -46.40665987795097]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_77f06f8b0eb9193e67d821c13d8e2dce = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d085a8bec1143bf51b2f4bfe50eab355 = $(`<div id="html_d085a8bec1143bf51b2f4bfe50eab355" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 241563330</b><br>                 <b>Conexão:</b> MT_STO33_383994 &rarr; MT_STO33_383995<br>                 <b>Comprimento:</b> 16.7 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_77f06f8b0eb9193e67d821c13d8e2dce.setContent(html_d085a8bec1143bf51b2f4bfe50eab355);
            
        

        poly_line_e3159109426123cdcecbe2f856fb7e2d.bindPopup(popup_77f06f8b0eb9193e67d821c13d8e2dce)
        ;

        
    
    
            poly_line_e3159109426123cdcecbe2f856fb7e2d.bindTooltip(
                `<div>
                     Trecho 241563330 (16.7m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_be610f59af83ca8528f667d5ee24d9b5 = L.polyline(
                [[-23.924307519076702, -46.40963288015325], [-23.92413361357535, -46.409886417024495]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a290bfdb2369bdf94b571e98abce2cb7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9f5b0d79cff768bb75d86f002be3cf68 = $(`<div id="html_9f5b0d79cff768bb75d86f002be3cf68" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716979</b><br>                 <b>Conexão:</b> MT_STO33_330886 &rarr; MT_STO33_453321<br>                 <b>Comprimento:</b> 31.4 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_a290bfdb2369bdf94b571e98abce2cb7.setContent(html_9f5b0d79cff768bb75d86f002be3cf68);
            
        

        poly_line_be610f59af83ca8528f667d5ee24d9b5.bindPopup(popup_a290bfdb2369bdf94b571e98abce2cb7)
        ;

        
    
    
            poly_line_be610f59af83ca8528f667d5ee24d9b5.bindTooltip(
                `<div>
                     Trecho 393716979 (31.4m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_46de305b22bb2b5ddcdfa1c53634e3b0 = L.polyline(
                [[-23.923119320400247, -46.41019959333653], [-23.92301895246265, -46.41035146185044]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_80ce478368d684b51486e388863ecf6b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_22e65e12b83a4b2bb384db19c25ff017 = $(`<div id="html_22e65e12b83a4b2bb384db19c25ff017" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716955</b><br>                 <b>Conexão:</b> MT_STO33_453315 &rarr; MT_STO33_330824<br>                 <b>Comprimento:</b> 51.0 m<br>                 <b>Condutor:</b> PA1168 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_80ce478368d684b51486e388863ecf6b.setContent(html_22e65e12b83a4b2bb384db19c25ff017);
            
        

        poly_line_46de305b22bb2b5ddcdfa1c53634e3b0.bindPopup(popup_80ce478368d684b51486e388863ecf6b)
        ;

        
    
    
            poly_line_46de305b22bb2b5ddcdfa1c53634e3b0.bindTooltip(
                `<div>
                     Trecho 393716955 (51.0m - PA1168)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4f838de4214af89d46eb83e72b6995e8 = L.polyline(
                [[-23.921503405957367, -46.40796294523369], [-23.921340492869437, -46.40780537321933]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_54716578dde2a2db5b5508c31bf0dcb5 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_54038b93ef1a3222e69b3ab8f4121559 = $(`<div id="html_54038b93ef1a3222e69b3ab8f4121559" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434474</b><br>                 <b>Conexão:</b> MT_STO33_419247 &rarr; MT_STO33_419245<br>                 <b>Comprimento:</b> 24.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_54716578dde2a2db5b5508c31bf0dcb5.setContent(html_54038b93ef1a3222e69b3ab8f4121559);
            
        

        poly_line_4f838de4214af89d46eb83e72b6995e8.bindPopup(popup_54716578dde2a2db5b5508c31bf0dcb5)
        ;

        
    
    
            poly_line_4f838de4214af89d46eb83e72b6995e8.bindTooltip(
                `<div>
                     Trecho 335434474 (24.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_44fb9766e535156037bbbed8e7c477be = L.polyline(
                [[-23.925479489486804, -46.40689485101655], [-23.92558694588081, -46.40699425667958]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c135d5c7d74998119fe28e7100e2c750 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_18f82dbe4785e6e0f77ea2d83bd87566 = $(`<div id="html_18f82dbe4785e6e0f77ea2d83bd87566" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344688</b><br>                 <b>Conexão:</b> MT_STO33_331130 &rarr; MT_STO33_140039<br>                 <b>Comprimento:</b> 15.9 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_c135d5c7d74998119fe28e7100e2c750.setContent(html_18f82dbe4785e6e0f77ea2d83bd87566);
            
        

        poly_line_44fb9766e535156037bbbed8e7c477be.bindPopup(popup_c135d5c7d74998119fe28e7100e2c750)
        ;

        
    
    
            poly_line_44fb9766e535156037bbbed8e7c477be.bindTooltip(
                `<div>
                     Trecho 344688 (15.9m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_bc0a12819fa209eb6b6122cb0d453f94 = L.polyline(
                [[-23.92472909157425, -46.40600255447424], [-23.924848004431794, -46.40583683280357]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_53872d3a8d660a743e412a1b28248ea2 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_210a2219c889cc66da05695309989c6d = $(`<div id="html_210a2219c889cc66da05695309989c6d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344922</b><br>                 <b>Conexão:</b> MT_STO33_127509 &rarr; MT_STO33_331225<br>                 <b>Comprimento:</b> 21.8 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_53872d3a8d660a743e412a1b28248ea2.setContent(html_210a2219c889cc66da05695309989c6d);
            
        

        poly_line_bc0a12819fa209eb6b6122cb0d453f94.bindPopup(popup_53872d3a8d660a743e412a1b28248ea2)
        ;

        
    
    
            poly_line_bc0a12819fa209eb6b6122cb0d453f94.bindTooltip(
                `<div>
                     Trecho 344922 (21.8m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7a1f7145b8e8e6e742c6b70ce5a80e02 = L.polyline(
                [[-23.92333539960896, -46.41355367336331], [-23.92358388858554, -46.41334103675939]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_803203faccd4535cf31570c8fd1f3b75 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a0d4c4fffd5ebf5c0ae3e3768a9758fc = $(`<div id="html_a0d4c4fffd5ebf5c0ae3e3768a9758fc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 365183639</b><br>                 <b>Conexão:</b> MT_STO33_437571 &rarr; MT_STO33_437572<br>                 <b>Comprimento:</b> 36.1 m<br>                 <b>Condutor:</b> PA12030 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_803203faccd4535cf31570c8fd1f3b75.setContent(html_a0d4c4fffd5ebf5c0ae3e3768a9758fc);
            
        

        poly_line_7a1f7145b8e8e6e742c6b70ce5a80e02.bindPopup(popup_803203faccd4535cf31570c8fd1f3b75)
        ;

        
    
    
            poly_line_7a1f7145b8e8e6e742c6b70ce5a80e02.bindTooltip(
                `<div>
                     Trecho 365183639 (36.1m - PA12030)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_be36f85c2ed13e8f01bd2df31ce3bca5 = L.polyline(
                [[-23.92216965430606, -46.40815279391626], [-23.922318823954527, -46.40801648457307]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b6eba7f0de55908e6fe46330e7565df3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_30d762e694e20c88588874f7e0c4c007 = $(`<div id="html_30d762e694e20c88588874f7e0c4c007" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434492</b><br>                 <b>Conexão:</b> MT_STO33_419248 &rarr; MT_STO33_419249<br>                 <b>Comprimento:</b> 22.4 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_b6eba7f0de55908e6fe46330e7565df3.setContent(html_30d762e694e20c88588874f7e0c4c007);
            
        

        poly_line_be36f85c2ed13e8f01bd2df31ce3bca5.bindPopup(popup_b6eba7f0de55908e6fe46330e7565df3)
        ;

        
    
    
            poly_line_be36f85c2ed13e8f01bd2df31ce3bca5.bindTooltip(
                `<div>
                     Trecho 335434492 (22.4m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f2ba74b2aae79893880019bcab3d4f9f = L.polyline(
                [[-23.92277710318075, -46.41496017347316], [-23.92263359386521, -46.41508916952949]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_dc212297cf11069c18f5ccba436bb399 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1522e3fd9ffce46b0f162cf144536072 = $(`<div id="html_1522e3fd9ffce46b0f162cf144536072" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797725</b><br>                 <b>Conexão:</b> MT_STO33_386791 &rarr; MT_STO33_386792<br>                 <b>Comprimento:</b> 21.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_dc212297cf11069c18f5ccba436bb399.setContent(html_1522e3fd9ffce46b0f162cf144536072);
            
        

        poly_line_f2ba74b2aae79893880019bcab3d4f9f.bindPopup(popup_dc212297cf11069c18f5ccba436bb399)
        ;

        
    
    
            poly_line_f2ba74b2aae79893880019bcab3d4f9f.bindTooltip(
                `<div>
                     Trecho 246797725 (21.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_288aa78ec14b174ba429a2d9fed3d5d5 = L.polyline(
                [[-23.92541646229984, -46.40687452004301], [-23.92537926364207, -46.40699200657582]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_79ec87ed7a5e5d27c95075dd161d1c55 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c5ef3e03f286d0f0ac7721940875b8f5 = $(`<div id="html_c5ef3e03f286d0f0ac7721940875b8f5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 242499363</b><br>                 <b>Conexão:</b> MT_STO33_7017 &rarr; MT_STO33_140040<br>                 <b>Comprimento:</b> 12.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_79ec87ed7a5e5d27c95075dd161d1c55.setContent(html_c5ef3e03f286d0f0ac7721940875b8f5);
            
        

        poly_line_288aa78ec14b174ba429a2d9fed3d5d5.bindPopup(popup_79ec87ed7a5e5d27c95075dd161d1c55)
        ;

        
    
    
            poly_line_288aa78ec14b174ba429a2d9fed3d5d5.bindTooltip(
                `<div>
                     Trecho 242499363 (12.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_29ad6651ddc3bc704256c9ffa4b03d71 = L.polyline(
                [[-23.922387481796815, -46.411223153126], [-23.922204453572647, -46.411486408071255]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5539366266b07df535b71f6e90b3ed42 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3699c3c58b251688070600e1a18a401a = $(`<div id="html_3699c3c58b251688070600e1a18a401a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343504</b><br>                 <b>Conexão:</b> MT_STO33_167141 &rarr; MT_STO33_59358<br>                 <b>Comprimento:</b> 34.3 m<br>                 <b>Condutor:</b> PA1168 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_5539366266b07df535b71f6e90b3ed42.setContent(html_3699c3c58b251688070600e1a18a401a);
            
        

        poly_line_29ad6651ddc3bc704256c9ffa4b03d71.bindPopup(popup_5539366266b07df535b71f6e90b3ed42)
        ;

        
    
    
            poly_line_29ad6651ddc3bc704256c9ffa4b03d71.bindTooltip(
                `<div>
                     Trecho 343504 (34.3m - PA1168)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_39b73a9ff84320fdd71a4eec6caf8d7a = L.polyline(
                [[-23.921909107219506, -46.40840096813014], [-23.92203347986117, -46.40828030519191]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d5b242981ea5620e23a4a3244a78ea25 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_db28a883cd2bbc638f146ff483fc2524 = $(`<div id="html_db28a883cd2bbc638f146ff483fc2524" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434519</b><br>                 <b>Conexão:</b> MT_STO33_419243 &rarr; MT_STO33_147714<br>                 <b>Comprimento:</b> 16.7 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_d5b242981ea5620e23a4a3244a78ea25.setContent(html_db28a883cd2bbc638f146ff483fc2524);
            
        

        poly_line_39b73a9ff84320fdd71a4eec6caf8d7a.bindPopup(popup_d5b242981ea5620e23a4a3244a78ea25)
        ;

        
    
    
            poly_line_39b73a9ff84320fdd71a4eec6caf8d7a.bindTooltip(
                `<div>
                     Trecho 335434519 (16.7m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_66bf8406f8f6c09bd60e1e58335269bf = L.polyline(
                [[-23.92275257147395, -46.40758156793498], [-23.922836987237133, -46.40750477482544]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f0da2b39dfd335b4e667809960a169c5 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d3d1a0b50dec579068715a551ad3040a = $(`<div id="html_d3d1a0b50dec579068715a551ad3040a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434528</b><br>                 <b>Conexão:</b> MT_STO33_172834 &rarr; MT_STO33_393006<br>                 <b>Comprimento:</b> 12.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f0da2b39dfd335b4e667809960a169c5.setContent(html_d3d1a0b50dec579068715a551ad3040a);
            
        

        poly_line_66bf8406f8f6c09bd60e1e58335269bf.bindPopup(popup_f0da2b39dfd335b4e667809960a169c5)
        ;

        
    
    
            poly_line_66bf8406f8f6c09bd60e1e58335269bf.bindTooltip(
                `<div>
                     Trecho 335434528 (12.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_432b3fd1936f591cb1895e5df83901e0 = L.polyline(
                [[-23.922236685274758, -46.41554214455431], [-23.922079791349237, -46.41568307641279]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_25a3c488c2e21a466fa3ea38b96781f6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ac76a18e6b7b316061f95933080dade2 = $(`<div id="html_ac76a18e6b7b316061f95933080dade2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797695</b><br>                 <b>Conexão:</b> MT_STO33_386785 &rarr; MT_STO33_386786<br>                 <b>Comprimento:</b> 23.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_25a3c488c2e21a466fa3ea38b96781f6.setContent(html_ac76a18e6b7b316061f95933080dade2);
            
        

        poly_line_432b3fd1936f591cb1895e5df83901e0.bindPopup(popup_25a3c488c2e21a466fa3ea38b96781f6)
        ;

        
    
    
            poly_line_432b3fd1936f591cb1895e5df83901e0.bindTooltip(
                `<div>
                     Trecho 246797695 (23.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7f218f7a21ccd626e50680f1b103293d = L.polyline(
                [[-23.92558694588081, -46.40699425667958], [-23.92570361133255, -46.40707411467861]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a8aa26a28b9361127399f7d722685c4c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_66644c44261c0e227f9f72d27977db83 = $(`<div id="html_66644c44261c0e227f9f72d27977db83" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344660</b><br>                 <b>Conexão:</b> MT_STO33_161586 &rarr; MT_STO33_331114<br>                 <b>Comprimento:</b> 15.6 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_a8aa26a28b9361127399f7d722685c4c.setContent(html_66644c44261c0e227f9f72d27977db83);
            
        

        poly_line_7f218f7a21ccd626e50680f1b103293d.bindPopup(popup_a8aa26a28b9361127399f7d722685c4c)
        ;

        
    
    
            poly_line_7f218f7a21ccd626e50680f1b103293d.bindTooltip(
                `<div>
                     Trecho 344660 (15.6m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_172df5a41f8a44f1d6371ae4fb5d8553 = L.polyline(
                [[-23.926008369990257, -46.40732302094062], [-23.92616973444564, -46.40745248374509]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_401878b88a872e2ea1aa18cb607255d3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b4a843b6f498afe71dcfc63eb83e1f31 = $(`<div id="html_b4a843b6f498afe71dcfc63eb83e1f31" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344573</b><br>                 <b>Conexão:</b> MT_STO33_331087 &rarr; MT_STO33_54214<br>                 <b>Comprimento:</b> 22.6 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_401878b88a872e2ea1aa18cb607255d3.setContent(html_b4a843b6f498afe71dcfc63eb83e1f31);
            
        

        poly_line_172df5a41f8a44f1d6371ae4fb5d8553.bindPopup(popup_401878b88a872e2ea1aa18cb607255d3)
        ;

        
    
    
            poly_line_172df5a41f8a44f1d6371ae4fb5d8553.bindTooltip(
                `<div>
                     Trecho 344573 (22.6m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c87dfe654732d988ef23a88f3263b3f0 = L.polyline(
                [[-23.925668487410743, -46.40871966897748], [-23.925838786630663, -46.40885934897972]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_da5364f6e8de41a85dae0bae0624f89f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e14d60afec4950a9225302290914190a = $(`<div id="html_e14d60afec4950a9225302290914190a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826941</b><br>                 <b>Conexão:</b> MT_STO33_437224 &rarr; MT_STO33_437221<br>                 <b>Comprimento:</b> 24.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_da5364f6e8de41a85dae0bae0624f89f.setContent(html_e14d60afec4950a9225302290914190a);
            
        

        poly_line_c87dfe654732d988ef23a88f3263b3f0.bindPopup(popup_da5364f6e8de41a85dae0bae0624f89f)
        ;

        
    
    
            poly_line_c87dfe654732d988ef23a88f3263b3f0.bindTooltip(
                `<div>
                     Trecho 364826941 (24.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_69e8f8f68a2c961fe3c64b98fcb4e67a = L.polyline(
                [[-23.9247001145186, -46.40620854598757], [-23.92489714878434, -46.4063875137727]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6dc86efe2394a31cf849db812ba7c248 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d951fe16b10c817c446cb20f76da2a10 = $(`<div id="html_d951fe16b10c817c446cb20f76da2a10" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 242499369</b><br>                 <b>Conexão:</b> MT_STO33_47297 &rarr; MT_STO33_384423<br>                 <b>Comprimento:</b> 29.0 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6dc86efe2394a31cf849db812ba7c248.setContent(html_d951fe16b10c817c446cb20f76da2a10);
            
        

        poly_line_69e8f8f68a2c961fe3c64b98fcb4e67a.bindPopup(popup_6dc86efe2394a31cf849db812ba7c248)
        ;

        
    
    
            poly_line_69e8f8f68a2c961fe3c64b98fcb4e67a.bindTooltip(
                `<div>
                     Trecho 242499369 (29.0m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_801c23f2e9aafc8b63a3c64640f17278 = L.polyline(
                [[-23.92268942827445, -46.41079418280526], [-23.922539919581595, -46.41100662155827]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c813ce3a4e01d6d02df46c502e1a8f9e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5fa6eb1057d36f6e5952db07e54d9498 = $(`<div id="html_5fa6eb1057d36f6e5952db07e54d9498" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 116393165</b><br>                 <b>Conexão:</b> MT_STO33_357957 &rarr; MT_STO33_330779<br>                 <b>Comprimento:</b> 27.8 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_c813ce3a4e01d6d02df46c502e1a8f9e.setContent(html_5fa6eb1057d36f6e5952db07e54d9498);
            
        

        poly_line_801c23f2e9aafc8b63a3c64640f17278.bindPopup(popup_c813ce3a4e01d6d02df46c502e1a8f9e)
        ;

        
    
    
            poly_line_801c23f2e9aafc8b63a3c64640f17278.bindTooltip(
                `<div>
                     Trecho 116393165 (27.8m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fc0ca04496f0ec4f82cbeebac5992b09 = L.polyline(
                [[-23.924512161606916, -46.413937046257615], [-23.924700265604717, -46.41418253329721]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a0e9add812ae7794dcf36454908bc379 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0ea3cbcaa28e70d54af6cafb87bf78a0 = $(`<div id="html_0ea3cbcaa28e70d54af6cafb87bf78a0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 247029563</b><br>                 <b>Conexão:</b> MT_STO33_386882 &rarr; MT_STO33_150473<br>                 <b>Comprimento:</b> 31.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_a0e9add812ae7794dcf36454908bc379.setContent(html_0ea3cbcaa28e70d54af6cafb87bf78a0);
            
        

        poly_line_fc0ca04496f0ec4f82cbeebac5992b09.bindPopup(popup_a0e9add812ae7794dcf36454908bc379)
        ;

        
    
    
            poly_line_fc0ca04496f0ec4f82cbeebac5992b09.bindTooltip(
                `<div>
                     Trecho 247029563 (31.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_42e8d32a74ddf86bb2005766cc8260d8 = L.polyline(
                [[-23.921892653223324, -46.41589175689904], [-23.92168279642385, -46.41608643673965]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0a0fcb606faa92036c8e281d9f4d3c6f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_30a1f84dfdac2d9e362981de13de25d6 = $(`<div id="html_30a1f84dfdac2d9e362981de13de25d6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797705</b><br>                 <b>Conexão:</b> MT_STO33_386787 &rarr; MT_STO33_386788<br>                 <b>Comprimento:</b> 31.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0a0fcb606faa92036c8e281d9f4d3c6f.setContent(html_30a1f84dfdac2d9e362981de13de25d6);
            
        

        poly_line_42e8d32a74ddf86bb2005766cc8260d8.bindPopup(popup_0a0fcb606faa92036c8e281d9f4d3c6f)
        ;

        
    
    
            poly_line_42e8d32a74ddf86bb2005766cc8260d8.bindTooltip(
                `<div>
                     Trecho 246797705 (31.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6018689d2211e9d7c5e1499068b9fd24 = L.polyline(
                [[-23.92246798101246, -46.40788145136787], [-23.922318823954527, -46.40801648457307]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ef33e1a25faad40ed5f37b97149f0367 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4e2a5965e027b1b74fbf3e1bdb2891ce = $(`<div id="html_4e2a5965e027b1b74fbf3e1bdb2891ce" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434510</b><br>                 <b>Conexão:</b> MT_STO33_147710 &rarr; MT_STO33_419249<br>                 <b>Comprimento:</b> 21.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_ef33e1a25faad40ed5f37b97149f0367.setContent(html_4e2a5965e027b1b74fbf3e1bdb2891ce);
            
        

        poly_line_6018689d2211e9d7c5e1499068b9fd24.bindPopup(popup_ef33e1a25faad40ed5f37b97149f0367)
        ;

        
    
    
            poly_line_6018689d2211e9d7c5e1499068b9fd24.bindTooltip(
                `<div>
                     Trecho 335434510 (21.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4584cc7ceee4eacd99b343a0fff62ecf = L.polyline(
                [[-23.921629959455004, -46.40837298842263], [-23.92160021887497, -46.40815939044347]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_daa98c2f273bb41f11d7ea3403ec9100 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c8ab47c2c97798d0ca9cda678ac419a5 = $(`<div id="html_c8ab47c2c97798d0ca9cda678ac419a5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434458</b><br>                 <b>Conexão:</b> MT_STO33_93599 &rarr; MT_STO33_147713<br>                 <b>Comprimento:</b> 23.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_daa98c2f273bb41f11d7ea3403ec9100.setContent(html_c8ab47c2c97798d0ca9cda678ac419a5);
            
        

        poly_line_4584cc7ceee4eacd99b343a0fff62ecf.bindPopup(popup_daa98c2f273bb41f11d7ea3403ec9100)
        ;

        
    
    
            poly_line_4584cc7ceee4eacd99b343a0fff62ecf.bindTooltip(
                `<div>
                     Trecho 335434458 (23.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_49b45650000dc53c42737e8327016535 = L.polyline(
                [[-23.924482774460444, -46.406274960920655], [-23.924345981281988, -46.40642083994976]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7870434f927aa3e095f829dff0360a88 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2b61392aacbf86461b53e32242421d4b = $(`<div id="html_2b61392aacbf86461b53e32242421d4b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344851</b><br>                 <b>Conexão:</b> MT_STO33_331198 &rarr; MT_STO33_160358<br>                 <b>Comprimento:</b> 21.6 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_7870434f927aa3e095f829dff0360a88.setContent(html_2b61392aacbf86461b53e32242421d4b);
            
        

        poly_line_49b45650000dc53c42737e8327016535.bindPopup(popup_7870434f927aa3e095f829dff0360a88)
        ;

        
    
    
            poly_line_49b45650000dc53c42737e8327016535.bindTooltip(
                `<div>
                     Trecho 344851 (21.6m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_dc37398f7567447f817a2d83e4da4af3 = L.polyline(
                [[-23.925353707607485, -46.408726765527774], [-23.925159605131626, -46.40856324899471]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2483df7ff3be317fa23022531544b3c4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5a93397b0192ec1c8f496e50cdd385b4 = $(`<div id="html_5a93397b0192ec1c8f496e50cdd385b4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364827030</b><br>                 <b>Conexão:</b> MT_STO33_437233 &rarr; MT_STO33_437234<br>                 <b>Comprimento:</b> 28.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_2483df7ff3be317fa23022531544b3c4.setContent(html_5a93397b0192ec1c8f496e50cdd385b4);
            
        

        poly_line_dc37398f7567447f817a2d83e4da4af3.bindPopup(popup_2483df7ff3be317fa23022531544b3c4)
        ;

        
    
    
            poly_line_dc37398f7567447f817a2d83e4da4af3.bindTooltip(
                `<div>
                     Trecho 364827030 (28.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5a0d4e6e63ccfac2d6ab292f6982708f = L.polyline(
                [[-23.92583635756182, -46.40737027761617], [-23.92571735207412, -46.40754582168228]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0cbb703ba699d6f802bc4b23ca4cdf3c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_88d704d4069f0ee767237306ea97a282 = $(`<div id="html_88d704d4069f0ee767237306ea97a282" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344552</b><br>                 <b>Conexão:</b> MT_STO33_331076 &rarr; MT_STO33_50889<br>                 <b>Comprimento:</b> 22.6 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_0cbb703ba699d6f802bc4b23ca4cdf3c.setContent(html_88d704d4069f0ee767237306ea97a282);
            
        

        poly_line_5a0d4e6e63ccfac2d6ab292f6982708f.bindPopup(popup_0cbb703ba699d6f802bc4b23ca4cdf3c)
        ;

        
    
    
            poly_line_5a0d4e6e63ccfac2d6ab292f6982708f.bindTooltip(
                `<div>
                     Trecho 344552 (22.6m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e7c9241884e6f7126528bf3e4f578517 = L.polyline(
                [[-23.9239740369722, -46.41379915140965], [-23.92416125513779, -46.41365029382598]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_73b9cd2d0fdc63601f7cfde5bfc0a751 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c64044fa9fb90cfd4cff7313a041b4e6 = $(`<div id="html_c64044fa9fb90cfd4cff7313a041b4e6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 247029628</b><br>                 <b>Conexão:</b> MT_STO33_386886 &rarr; MT_STO33_386888<br>                 <b>Comprimento:</b> 24.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_73b9cd2d0fdc63601f7cfde5bfc0a751.setContent(html_c64044fa9fb90cfd4cff7313a041b4e6);
            
        

        poly_line_e7c9241884e6f7126528bf3e4f578517.bindPopup(popup_73b9cd2d0fdc63601f7cfde5bfc0a751)
        ;

        
    
    
            poly_line_e7c9241884e6f7126528bf3e4f578517.bindTooltip(
                `<div>
                     Trecho 247029628 (24.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2ebf349d951bba92e66fe10218f0a7f9 = L.polyline(
                [[-23.924604743214275, -46.4057752553237], [-23.92452275741925, -46.40585295944646]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_73bf7671df2a94ad2f45ed218f435be5 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2a4f7d5522e8c2114a13a3d155f4e37d = $(`<div id="html_2a4f7d5522e8c2114a13a3d155f4e37d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986613</b><br>                 <b>Conexão:</b> MT_STO33_393012 &rarr; MT_STO33_167181<br>                 <b>Comprimento:</b> 12.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_73bf7671df2a94ad2f45ed218f435be5.setContent(html_2a4f7d5522e8c2114a13a3d155f4e37d);
            
        

        poly_line_2ebf349d951bba92e66fe10218f0a7f9.bindPopup(popup_73bf7671df2a94ad2f45ed218f435be5)
        ;

        
    
    
            poly_line_2ebf349d951bba92e66fe10218f0a7f9.bindTooltip(
                `<div>
                     Trecho 263986613 (12.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5228cc060d6825ad33d2cceac3db2039 = L.polyline(
                [[-23.92110403232516, -46.41705611544734], [-23.921272254111216, -46.417596490185815]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3b81337c3d794ba6012b29405c604a91 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_aba11e4c836ba206dbbd454083ce03c2 = $(`<div id="html_aba11e4c836ba206dbbd454083ce03c2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341694</b><br>                 <b>Conexão:</b> MT_STO33_329945 &rarr; MT_STO33_329865<br>                 <b>Comprimento:</b> 59.2 m<br>                 <b>Condutor:</b> PA11270 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_3b81337c3d794ba6012b29405c604a91.setContent(html_aba11e4c836ba206dbbd454083ce03c2);
            
        

        poly_line_5228cc060d6825ad33d2cceac3db2039.bindPopup(popup_3b81337c3d794ba6012b29405c604a91)
        ;

        
    
    
            poly_line_5228cc060d6825ad33d2cceac3db2039.bindTooltip(
                `<div>
                     Trecho 341694 (59.2m - PA11270)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_083372b0b52fe2d7d18e3255f5282af4 = L.polyline(
                [[-23.919996142208163, -46.41696111646229], [-23.919787913181608, -46.41677337399199]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4a8502428f7e3f7d64f8b65a4f61d8ee = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3daf84a22481efc6cb6f48e62869806c = $(`<div id="html_3daf84a22481efc6cb6f48e62869806c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 259765532</b><br>                 <b>Conexão:</b> MT_STO33_329978 &rarr; MT_STO33_329979<br>                 <b>Comprimento:</b> 30.6 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_4a8502428f7e3f7d64f8b65a4f61d8ee.setContent(html_3daf84a22481efc6cb6f48e62869806c);
            
        

        poly_line_083372b0b52fe2d7d18e3255f5282af4.bindPopup(popup_4a8502428f7e3f7d64f8b65a4f61d8ee)
        ;

        
    
    
            poly_line_083372b0b52fe2d7d18e3255f5282af4.bindTooltip(
                `<div>
                     Trecho 259765532 (30.6m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_33cfbdc5439661688da04ca5f6db81df = L.polyline(
                [[-23.92555379956815, -46.40887718163657], [-23.925353707607485, -46.408726765527774]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e61b5c68a92c18a889a675e5656d7031 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_97ad9690e4a23a9a72b587484c05894f = $(`<div id="html_97ad9690e4a23a9a72b587484c05894f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364827011</b><br>                 <b>Conexão:</b> MT_STO33_143984 &rarr; MT_STO33_437233<br>                 <b>Comprimento:</b> 27.4 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_e61b5c68a92c18a889a675e5656d7031.setContent(html_97ad9690e4a23a9a72b587484c05894f);
            
        

        poly_line_33cfbdc5439661688da04ca5f6db81df.bindPopup(popup_e61b5c68a92c18a889a675e5656d7031)
        ;

        
    
    
            poly_line_33cfbdc5439661688da04ca5f6db81df.bindTooltip(
                `<div>
                     Trecho 364827011 (27.4m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_79ffa19769b6d6d23dfaf86f4792fdaf = L.polyline(
                [[-23.92460132758913, -46.4061485324288], [-23.924482774460444, -46.406274960920655]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a60b990530c61ff87fd36d81cdd2ff69 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1d75a1fb8a7e2e50d849abd88a7bad23 = $(`<div id="html_1d75a1fb8a7e2e50d849abd88a7bad23" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344891</b><br>                 <b>Conexão:</b> MT_STO33_331212 &rarr; MT_STO33_331198<br>                 <b>Comprimento:</b> 18.8 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_a60b990530c61ff87fd36d81cdd2ff69.setContent(html_1d75a1fb8a7e2e50d849abd88a7bad23);
            
        

        poly_line_79ffa19769b6d6d23dfaf86f4792fdaf.bindPopup(popup_a60b990530c61ff87fd36d81cdd2ff69)
        ;

        
    
    
            poly_line_79ffa19769b6d6d23dfaf86f4792fdaf.bindTooltip(
                `<div>
                     Trecho 344891 (18.8m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7aea7e53a48aa16004983c613971a64a = L.polyline(
                [[-23.921091368072155, -46.41670585918803], [-23.92095818387304, -46.416704111805245]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_474aeac8aa2c78bfbe8daddf93980363 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f4e945ede88c06a9365132f528355638 = $(`<div id="html_f4e945ede88c06a9365132f528355638" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341742</b><br>                 <b>Conexão:</b> MT_STO33_140381 &rarr; MT_STO33_80824<br>                 <b>Comprimento:</b> 15.1 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_474aeac8aa2c78bfbe8daddf93980363.setContent(html_f4e945ede88c06a9365132f528355638);
            
        

        poly_line_7aea7e53a48aa16004983c613971a64a.bindPopup(popup_474aeac8aa2c78bfbe8daddf93980363)
        ;

        
    
    
            poly_line_7aea7e53a48aa16004983c613971a64a.bindTooltip(
                `<div>
                     Trecho 341742 (15.1m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e22fd2b795965c3f712b8b3e685a7a20 = L.polyline(
                [[-23.92413361357535, -46.409886417024495], [-23.923977946325124, -46.410120502459165]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d431b9869975d2dd340b1714fe27d411 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_950857d1864dbd1bd2dcb859e3ad2663 = $(`<div id="html_950857d1864dbd1bd2dcb859e3ad2663" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716991</b><br>                 <b>Conexão:</b> MT_STO33_453321 &rarr; MT_STO33_453322<br>                 <b>Comprimento:</b> 25.5 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_d431b9869975d2dd340b1714fe27d411.setContent(html_950857d1864dbd1bd2dcb859e3ad2663);
            
        

        poly_line_e22fd2b795965c3f712b8b3e685a7a20.bindPopup(popup_d431b9869975d2dd340b1714fe27d411)
        ;

        
    
    
            poly_line_e22fd2b795965c3f712b8b3e685a7a20.bindTooltip(
                `<div>
                     Trecho 393716991 (25.5m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_72b72b17675e54a3be804a21d504e0f1 = L.polyline(
                [[-23.92539699557483, -46.40801390621675], [-23.92524133102256, -46.40824799614808]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2c5069cdefefdec6e2ad92d794c03308 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_557fed79168bc739e6923ad72f4c7ddb = $(`<div id="html_557fed79168bc739e6923ad72f4c7ddb" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364827036</b><br>                 <b>Conexão:</b> MT_STO33_151610 &rarr; MT_STO33_437219<br>                 <b>Comprimento:</b> 30.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_2c5069cdefefdec6e2ad92d794c03308.setContent(html_557fed79168bc739e6923ad72f4c7ddb);
            
        

        poly_line_72b72b17675e54a3be804a21d504e0f1.bindPopup(popup_2c5069cdefefdec6e2ad92d794c03308)
        ;

        
    
    
            poly_line_72b72b17675e54a3be804a21d504e0f1.bindTooltip(
                `<div>
                     Trecho 364827036 (30.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_269cdc206321e820d0e4c1865361c8fa = L.polyline(
                [[-23.92522322407251, -46.410222443311056], [-23.9254153705229, -46.4099494550033]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fc3debf1ca0a0ba89b627b553a995664 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f1db03d37a92a4cf5b12d916f2a11a7a = $(`<div id="html_f1db03d37a92a4cf5b12d916f2a11a7a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343758</b><br>                 <b>Conexão:</b> MT_STO33_330821 &rarr; MT_STO33_80952<br>                 <b>Comprimento:</b> 35.7 m<br>                 <b>Condutor:</b> PA11270 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_fc3debf1ca0a0ba89b627b553a995664.setContent(html_f1db03d37a92a4cf5b12d916f2a11a7a);
            
        

        poly_line_269cdc206321e820d0e4c1865361c8fa.bindPopup(popup_fc3debf1ca0a0ba89b627b553a995664)
        ;

        
    
    
            poly_line_269cdc206321e820d0e4c1865361c8fa.bindTooltip(
                `<div>
                     Trecho 343758 (35.7m - PA11270)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_254481e5793ee00d6cf91c1fe8c3853a = L.polyline(
                [[-23.92174329561658, -46.40854014181406], [-23.921909107219506, -46.40840096813014]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fce2b5444389f235a09aa15e46a712dd = L.popup({
  "maxWidth": 250,
});

        
            
                var html_89f3b18bbc4dd31c7fc25bf0a85ee9ed = $(`<div id="html_89f3b18bbc4dd31c7fc25bf0a85ee9ed" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434504</b><br>                 <b>Conexão:</b> MT_STO33_419246 &rarr; MT_STO33_419243<br>                 <b>Comprimento:</b> 29.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_fce2b5444389f235a09aa15e46a712dd.setContent(html_89f3b18bbc4dd31c7fc25bf0a85ee9ed);
            
        

        poly_line_254481e5793ee00d6cf91c1fe8c3853a.bindPopup(popup_fce2b5444389f235a09aa15e46a712dd)
        ;

        
    
    
            poly_line_254481e5793ee00d6cf91c1fe8c3853a.bindTooltip(
                `<div>
                     Trecho 335434504 (29.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_81544e66d61bee2bef434410baf55c3f = L.polyline(
                [[-23.92367888667121, -46.4102351426377], [-23.923571522907423, -46.410125912780586]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_752feefcdd8a220f3a3d299ee0486af7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c1b8e7834928fee87cf5f941604a59d9 = $(`<div id="html_c1b8e7834928fee87cf5f941604a59d9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716983</b><br>                 <b>Conexão:</b> MT_STO33_453320 &rarr; MT_STO33_453319<br>                 <b>Comprimento:</b> 30.0 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_752feefcdd8a220f3a3d299ee0486af7.setContent(html_c1b8e7834928fee87cf5f941604a59d9);
            
        

        poly_line_81544e66d61bee2bef434410baf55c3f.bindPopup(popup_752feefcdd8a220f3a3d299ee0486af7)
        ;

        
    
    
            poly_line_81544e66d61bee2bef434410baf55c3f.bindTooltip(
                `<div>
                     Trecho 393716983 (30.0m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a679805056bd15266cc6d4a33e017e4c = L.polyline(
                [[-23.921340492869437, -46.40780537321933], [-23.92130703179401, -46.40761344620353]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_580d8bb341d53b07153b7a5aa0dff86f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_931e29f0b0985e67447a921352196166 = $(`<div id="html_931e29f0b0985e67447a921352196166" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434449</b><br>                 <b>Conexão:</b> MT_STO33_419245 &rarr; MT_STO33_147712<br>                 <b>Comprimento:</b> 21.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_580d8bb341d53b07153b7a5aa0dff86f.setContent(html_931e29f0b0985e67447a921352196166);
            
        

        poly_line_a679805056bd15266cc6d4a33e017e4c.bindPopup(popup_580d8bb341d53b07153b7a5aa0dff86f)
        ;

        
    
    
            poly_line_a679805056bd15266cc6d4a33e017e4c.bindTooltip(
                `<div>
                     Trecho 335434449 (21.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_802e5ef7878c62645c7538fe2d9e600e = L.polyline(
                [[-23.92489714878434, -46.4063875137727], [-23.92530467656951, -46.40673508375704]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a8df0e43104d7b6d255b20872aa2c1bf = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7b2e44f71d8dd7f908ecccde8aed7175 = $(`<div id="html_7b2e44f71d8dd7f908ecccde8aed7175" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 242499375</b><br>                 <b>Conexão:</b> MT_STO33_384423 &rarr; MT_STO33_384424<br>                 <b>Comprimento:</b> 58.5 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_a8df0e43104d7b6d255b20872aa2c1bf.setContent(html_7b2e44f71d8dd7f908ecccde8aed7175);
            
        

        poly_line_802e5ef7878c62645c7538fe2d9e600e.bindPopup(popup_a8df0e43104d7b6d255b20872aa2c1bf)
        ;

        
    
    
            poly_line_802e5ef7878c62645c7538fe2d9e600e.bindTooltip(
                `<div>
                     Trecho 242499375 (58.5m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9f30ebf25042f0726ab1590baffdbf1b = L.polyline(
                [[-23.92343817593104, -46.41284569916962], [-23.9236797176448, -46.41309392644348]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_195ffb69dbccd08ef690ff5cfefb1981 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_53ab32f596ab1a28bafb669acc624249 = $(`<div id="html_53ab32f596ab1a28bafb669acc624249" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 342986</b><br>                 <b>Conexão:</b> MT_STO33_330542 &rarr; MT_STO33_330543<br>                 <b>Comprimento:</b> 37.5 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_195ffb69dbccd08ef690ff5cfefb1981.setContent(html_53ab32f596ab1a28bafb669acc624249);
            
        

        poly_line_9f30ebf25042f0726ab1590baffdbf1b.bindPopup(popup_195ffb69dbccd08ef690ff5cfefb1981)
        ;

        
    
    
            poly_line_9f30ebf25042f0726ab1590baffdbf1b.bindTooltip(
                `<div>
                     Trecho 342986 (37.5m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fde171fabf71b9cb200ffc93c455870f = L.polyline(
                [[-23.921091368072155, -46.41670585918803], [-23.92130600296963, -46.416482744582936]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cdf3d82662d92bfe64e865637ad8ace3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_16b4008a05bb4ea1dfbc0cdeb1a74039 = $(`<div id="html_16b4008a05bb4ea1dfbc0cdeb1a74039" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797764</b><br>                 <b>Conexão:</b> MT_STO33_140381 &rarr; MT_STO33_138659<br>                 <b>Comprimento:</b> 33.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_cdf3d82662d92bfe64e865637ad8ace3.setContent(html_16b4008a05bb4ea1dfbc0cdeb1a74039);
            
        

        poly_line_fde171fabf71b9cb200ffc93c455870f.bindPopup(popup_cdf3d82662d92bfe64e865637ad8ace3)
        ;

        
    
    
            poly_line_fde171fabf71b9cb200ffc93c455870f.bindTooltip(
                `<div>
                     Trecho 246797764 (33.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3d8df386c955f647af4a48a7c01ae7a3 = L.polyline(
                [[-23.92160021887497, -46.40815939044347], [-23.921503405957367, -46.40796294523369]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9f0ba56417d76bb23b3a595061f7c4c0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e3f19b4e783c48fe1d3b95dfb3b301c1 = $(`<div id="html_e3f19b4e783c48fe1d3b95dfb3b301c1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434469</b><br>                 <b>Conexão:</b> MT_STO33_147713 &rarr; MT_STO33_419247<br>                 <b>Comprimento:</b> 23.6 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_9f0ba56417d76bb23b3a595061f7c4c0.setContent(html_e3f19b4e783c48fe1d3b95dfb3b301c1);
            
        

        poly_line_3d8df386c955f647af4a48a7c01ae7a3.bindPopup(popup_9f0ba56417d76bb23b3a595061f7c4c0)
        ;

        
    
    
            poly_line_3d8df386c955f647af4a48a7c01ae7a3.bindTooltip(
                `<div>
                     Trecho 335434469 (23.6m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b66e3c9856f877cf89d35259d847c77d = L.polyline(
                [[-23.92244320019347, -46.41203914039397], [-23.92259111798569, -46.41214753388152]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_72994d274866eb23e1bcf8f5eb4b0336 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_641bbaee52452a35d67a37254247f8f6 = $(`<div id="html_641bbaee52452a35d67a37254247f8f6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335932585</b><br>                 <b>Conexão:</b> MT_STO33_330627 &rarr; MT_STO33_93621<br>                 <b>Comprimento:</b> 20.1 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_72994d274866eb23e1bcf8f5eb4b0336.setContent(html_641bbaee52452a35d67a37254247f8f6);
            
        

        poly_line_b66e3c9856f877cf89d35259d847c77d.bindPopup(popup_72994d274866eb23e1bcf8f5eb4b0336)
        ;

        
    
    
            poly_line_b66e3c9856f877cf89d35259d847c77d.bindTooltip(
                `<div>
                     Trecho 335932585 (20.1m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_283a65caa44c1ebe0fe98a775a519be2 = L.polyline(
                [[-23.92376323228729, -46.41318423366539], [-23.92386534580902, -46.41329458767501]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1290cf6eba189105e2e7c395789104d0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0fbda45951e34cc03b63780346eb6a18 = $(`<div id="html_0fbda45951e34cc03b63780346eb6a18" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 342889</b><br>                 <b>Conexão:</b> MT_STO33_27266 &rarr; MT_STO33_47238<br>                 <b>Comprimento:</b> 16.3 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_1290cf6eba189105e2e7c395789104d0.setContent(html_0fbda45951e34cc03b63780346eb6a18);
            
        

        poly_line_283a65caa44c1ebe0fe98a775a519be2.bindPopup(popup_1290cf6eba189105e2e7c395789104d0)
        ;

        
    
    
            poly_line_283a65caa44c1ebe0fe98a775a519be2.bindTooltip(
                `<div>
                     Trecho 342889 (16.3m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_956b31fc98a010ce9f0589ddd9ca9c21 = L.polyline(
                [[-23.92320938120793, -46.40716242000963], [-23.923110215663883, -46.4072523144427]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3ec21c958c3f67c3cc5119a4262b9649 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ffa644d30afa16e5f60c463dbe7d2978 = $(`<div id="html_ffa644d30afa16e5f60c463dbe7d2978" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986535</b><br>                 <b>Conexão:</b> MT_STO33_393002 &rarr; MT_STO33_393003<br>                 <b>Comprimento:</b> 14.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_3ec21c958c3f67c3cc5119a4262b9649.setContent(html_ffa644d30afa16e5f60c463dbe7d2978);
            
        

        poly_line_956b31fc98a010ce9f0589ddd9ca9c21.bindPopup(popup_3ec21c958c3f67c3cc5119a4262b9649)
        ;

        
    
    
            poly_line_956b31fc98a010ce9f0589ddd9ca9c21.bindTooltip(
                `<div>
                     Trecho 263986535 (14.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f2e9ea66a69c5f60534a41e4cecd5f32 = L.polyline(
                [[-23.921272254111216, -46.417596490185815], [-23.92143016516997, -46.41809922739736]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_98cb87204323883274d7106393d4f289 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b2b4ae7dd19bea494157f9b4e20e3c54 = $(`<div id="html_b2b4ae7dd19bea494157f9b4e20e3c54" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341542</b><br>                 <b>Conexão:</b> MT_STO33_329865 &rarr; MT_STO33_329805<br>                 <b>Comprimento:</b> 55.2 m<br>                 <b>Condutor:</b> PA11270 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_98cb87204323883274d7106393d4f289.setContent(html_b2b4ae7dd19bea494157f9b4e20e3c54);
            
        

        poly_line_f2e9ea66a69c5f60534a41e4cecd5f32.bindPopup(popup_98cb87204323883274d7106393d4f289)
        ;

        
    
    
            poly_line_f2e9ea66a69c5f60534a41e4cecd5f32.bindTooltip(
                `<div>
                     Trecho 341542 (55.2m - PA11270)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1f2d5ef6f7a5a81a7b2d1e3c491da691 = L.polyline(
                [[-23.92422801900784, -46.41365701356028], [-23.924306335568872, -46.4136939199384]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f8fdbbd470900440ee5f850cfaa5c782 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_fd2c278b19ad2a4a982e850aad719c26 = $(`<div id="html_fd2c278b19ad2a4a982e850aad719c26" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 280368211</b><br>                 <b>Conexão:</b> MT_STO33_398038 &rarr; MT_STO33_57623<br>                 <b>Comprimento:</b> 7.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f8fdbbd470900440ee5f850cfaa5c782.setContent(html_fd2c278b19ad2a4a982e850aad719c26);
            
        

        poly_line_1f2d5ef6f7a5a81a7b2d1e3c491da691.bindPopup(popup_f8fdbbd470900440ee5f850cfaa5c782)
        ;

        
    
    
            poly_line_1f2d5ef6f7a5a81a7b2d1e3c491da691.bindTooltip(
                `<div>
                     Trecho 280368211 (7.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e1c01701f24c4213455cf0470daf2f78 = L.polyline(
                [[-23.924847744527767, -46.40882334731958], [-23.924710409058093, -46.40902816251963]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cbc94b7932053efc9bd74f1fe33f899e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b6ea37e8f730d4b21f3b96cedffc2db8 = $(`<div id="html_b6ea37e8f730d4b21f3b96cedffc2db8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344148</b><br>                 <b>Conexão:</b> MT_STO33_330943 &rarr; MT_STO33_167161<br>                 <b>Comprimento:</b> 26.3 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_cbc94b7932053efc9bd74f1fe33f899e.setContent(html_b6ea37e8f730d4b21f3b96cedffc2db8);
            
        

        poly_line_e1c01701f24c4213455cf0470daf2f78.bindPopup(popup_cbc94b7932053efc9bd74f1fe33f899e)
        ;

        
    
    
            poly_line_e1c01701f24c4213455cf0470daf2f78.bindTooltip(
                `<div>
                     Trecho 344148 (26.3m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ff25eb84e2608d943cd39f7337ffe7a5 = L.polyline(
                [[-23.925731969654635, -46.40904494656701], [-23.92555379956815, -46.40887718163657]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4f0dd85371931bfb36633ce67aa91f59 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_213ad252f989a8bc2ee9647a6a431db1 = $(`<div id="html_213ad252f989a8bc2ee9647a6a431db1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364827017</b><br>                 <b>Conexão:</b> MT_STO33_437232 &rarr; MT_STO33_143984<br>                 <b>Comprimento:</b> 27.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_4f0dd85371931bfb36633ce67aa91f59.setContent(html_213ad252f989a8bc2ee9647a6a431db1);
            
        

        poly_line_ff25eb84e2608d943cd39f7337ffe7a5.bindPopup(popup_4f0dd85371931bfb36633ce67aa91f59)
        ;

        
    
    
            poly_line_ff25eb84e2608d943cd39f7337ffe7a5.bindTooltip(
                `<div>
                     Trecho 364827017 (27.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7fddbf63c415b965003fc91519150fca = L.polyline(
                [[-23.92460132758913, -46.4061485324288], [-23.92472909157425, -46.40600255447424]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_418ce134434320ba21bfe4d73d358309 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2f5d2e888fed7634c7f5421f663e88e6 = $(`<div id="html_2f5d2e888fed7634c7f5421f663e88e6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344893</b><br>                 <b>Conexão:</b> MT_STO33_331212 &rarr; MT_STO33_159237<br>                 <b>Comprimento:</b> 20.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_418ce134434320ba21bfe4d73d358309.setContent(html_2f5d2e888fed7634c7f5421f663e88e6);
            
        

        poly_line_7fddbf63c415b965003fc91519150fca.bindPopup(popup_418ce134434320ba21bfe4d73d358309)
        ;

        
    
    
            poly_line_7fddbf63c415b965003fc91519150fca.bindTooltip(
                `<div>
                     Trecho 344893 (20.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ae4923abce18b30cb89ce9547f968fe0 = L.polyline(
                [[-23.921091368072155, -46.41670585918803], [-23.92105330696449, -46.41688679019319]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1d0f8702b24e5620145f237622b5a9af = L.popup({
  "maxWidth": 250,
});

        
            
                var html_581152dfd561b71c2b53c5ff243e083f = $(`<div id="html_581152dfd561b71c2b53c5ff243e083f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341806</b><br>                 <b>Conexão:</b> MT_STO33_140381 &rarr; MT_STO33_329972<br>                 <b>Comprimento:</b> 19.3 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_1d0f8702b24e5620145f237622b5a9af.setContent(html_581152dfd561b71c2b53c5ff243e083f);
            
        

        poly_line_ae4923abce18b30cb89ce9547f968fe0.bindPopup(popup_1d0f8702b24e5620145f237622b5a9af)
        ;

        
    
    
            poly_line_ae4923abce18b30cb89ce9547f968fe0.bindTooltip(
                `<div>
                     Trecho 341806 (19.3m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fc47abf3cb632a47665dca72271a08ea = L.polyline(
                [[-23.92263359386521, -46.41508916952949], [-23.92243177070958, -46.4152746061381]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6b1418496489781c006e2ad595197079 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0fdc76cfe0cc2bcbda3fc88d84ed474f = $(`<div id="html_0fdc76cfe0cc2bcbda3fc88d84ed474f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 318288459</b><br>                 <b>Conexão:</b> MT_STO33_386792 &rarr; MT_STO33_386793<br>                 <b>Comprimento:</b> 29.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6b1418496489781c006e2ad595197079.setContent(html_0fdc76cfe0cc2bcbda3fc88d84ed474f);
            
        

        poly_line_fc47abf3cb632a47665dca72271a08ea.bindPopup(popup_6b1418496489781c006e2ad595197079)
        ;

        
    
    
            poly_line_fc47abf3cb632a47665dca72271a08ea.bindTooltip(
                `<div>
                     Trecho 318288459 (29.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_bbc0c72b2298fa2a6964b8024c046315 = L.polyline(
                [[-23.921501806962794, -46.40877791177115], [-23.92125554470761, -46.40902417492566]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5a5add0bc620d856b52c3923485bd985 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3ca4bc4930c8ec6e9b9b64e00cc116f5 = $(`<div id="html_3ca4bc4930c8ec6e9b9b64e00cc116f5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 430619497</b><br>                 <b>Conexão:</b> MT_STO33_463618 &rarr; MT_STO33_157597<br>                 <b>Comprimento:</b> 36.6 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_5a5add0bc620d856b52c3923485bd985.setContent(html_3ca4bc4930c8ec6e9b9b64e00cc116f5);
            
        

        poly_line_bbc0c72b2298fa2a6964b8024c046315.bindPopup(popup_5a5add0bc620d856b52c3923485bd985)
        ;

        
    
    
            poly_line_bbc0c72b2298fa2a6964b8024c046315.bindTooltip(
                `<div>
                     Trecho 430619497 (36.6m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a04f6ff611acb55b6dcc9db0ed4cc33c = L.polyline(
                [[-23.923103875443477, -46.413787319928815], [-23.92333539960896, -46.41355367336331]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0ebef9188e0dc5b67ffb276f0eff7c44 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5fff2cfa0872c79d18b3fbfc567e3625 = $(`<div id="html_5fff2cfa0872c79d18b3fbfc567e3625" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 365183498</b><br>                 <b>Conexão:</b> MT_STO33_151673 &rarr; MT_STO33_437571<br>                 <b>Comprimento:</b> 36.0 m<br>                 <b>Condutor:</b> PA12030 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_0ebef9188e0dc5b67ffb276f0eff7c44.setContent(html_5fff2cfa0872c79d18b3fbfc567e3625);
            
        

        poly_line_a04f6ff611acb55b6dcc9db0ed4cc33c.bindPopup(popup_0ebef9188e0dc5b67ffb276f0eff7c44)
        ;

        
    
    
            poly_line_a04f6ff611acb55b6dcc9db0ed4cc33c.bindTooltip(
                `<div>
                     Trecho 365183498 (36.0m - PA12030)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c50c33424f2bd2ba8b875aaaf9c2404d = L.polyline(
                [[-23.92381025873641, -46.413972038878455], [-23.9239740369722, -46.41379915140965]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e080be26bae4cb66f36130d2ef223240 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_234810e3c8aea85d7d12608212d238b3 = $(`<div id="html_234810e3c8aea85d7d12608212d238b3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 247029608</b><br>                 <b>Conexão:</b> MT_STO33_386885 &rarr; MT_STO33_386886<br>                 <b>Comprimento:</b> 25.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_e080be26bae4cb66f36130d2ef223240.setContent(html_234810e3c8aea85d7d12608212d238b3);
            
        

        poly_line_c50c33424f2bd2ba8b875aaaf9c2404d.bindPopup(popup_e080be26bae4cb66f36130d2ef223240)
        ;

        
    
    
            poly_line_c50c33424f2bd2ba8b875aaaf9c2404d.bindTooltip(
                `<div>
                     Trecho 247029608 (25.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_91ed8caf8ae199b2be8c3aa8464043c8 = L.polyline(
                [[-23.92674438504531, -46.40961561946523], [-23.92663240506141, -46.409773359652775]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_436138793afa0750eca5a28bf2ba9b31 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6ab144dbb5e385f772c1a4cb8f9198bb = $(`<div id="html_6ab144dbb5e385f772c1a4cb8f9198bb" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826980</b><br>                 <b>Conexão:</b> MT_STO33_437228 &rarr; MT_STO33_437229<br>                 <b>Comprimento:</b> 26.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_436138793afa0750eca5a28bf2ba9b31.setContent(html_6ab144dbb5e385f772c1a4cb8f9198bb);
            
        

        poly_line_91ed8caf8ae199b2be8c3aa8464043c8.bindPopup(popup_436138793afa0750eca5a28bf2ba9b31)
        ;

        
    
    
            poly_line_91ed8caf8ae199b2be8c3aa8464043c8.bindTooltip(
                `<div>
                     Trecho 364826980 (26.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_706ff41cd76ec24616bf86f3b36385ec = L.polyline(
                [[-23.92556186918489, -46.407760266822834], [-23.92539699557483, -46.40801390621675]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c79f75d4b25e137c53f609711f3ef9c4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2c1682ebafb147a1b45c3a1476c13248 = $(`<div id="html_2c1682ebafb147a1b45c3a1476c13248" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344459</b><br>                 <b>Conexão:</b> MT_STO33_172451 &rarr; MT_STO33_151610<br>                 <b>Comprimento:</b> 32.3 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_c79f75d4b25e137c53f609711f3ef9c4.setContent(html_2c1682ebafb147a1b45c3a1476c13248);
            
        

        poly_line_706ff41cd76ec24616bf86f3b36385ec.bindPopup(popup_c79f75d4b25e137c53f609711f3ef9c4)
        ;

        
    
    
            poly_line_706ff41cd76ec24616bf86f3b36385ec.bindTooltip(
                `<div>
                     Trecho 344459 (32.3m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_61418037df46a0fec055e16c5bcca07b = L.polyline(
                [[-23.920284052067306, -46.41720405392391], [-23.919996142208163, -46.41696111646229]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_bb0a081dcb1229c370464da5d76a33a4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_cd58aad77e84806f4e5a3c21b24a8556 = $(`<div id="html_cd58aad77e84806f4e5a3c21b24a8556" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341751</b><br>                 <b>Conexão:</b> MT_STO33_329977 &rarr; MT_STO33_329978<br>                 <b>Comprimento:</b> 41.2 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_bb0a081dcb1229c370464da5d76a33a4.setContent(html_cd58aad77e84806f4e5a3c21b24a8556);
            
        

        poly_line_61418037df46a0fec055e16c5bcca07b.bindPopup(popup_bb0a081dcb1229c370464da5d76a33a4)
        ;

        
    
    
            poly_line_61418037df46a0fec055e16c5bcca07b.bindTooltip(
                `<div>
                     Trecho 341751 (41.2m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_05f2e33778de6abc05ca2e07f9a4824e = L.polyline(
                [[-23.923977946325124, -46.410120502459165], [-23.92381342974596, -46.41033484327835]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f870d1871d80a6e41afb6952b04d4bc4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c8e0e4e0a38c1ff5c2ba3ae938302c47 = $(`<div id="html_c8e0e4e0a38c1ff5c2ba3ae938302c47" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716995</b><br>                 <b>Conexão:</b> MT_STO33_453322 &rarr; MT_STO33_330829<br>                 <b>Comprimento:</b> 30.5 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_f870d1871d80a6e41afb6952b04d4bc4.setContent(html_c8e0e4e0a38c1ff5c2ba3ae938302c47);
            
        

        poly_line_05f2e33778de6abc05ca2e07f9a4824e.bindPopup(popup_f870d1871d80a6e41afb6952b04d4bc4)
        ;

        
    
    
            poly_line_05f2e33778de6abc05ca2e07f9a4824e.bindTooltip(
                `<div>
                     Trecho 393716995 (30.5m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_af0684b8916d2d87ecac33eb2c5501f1 = L.polyline(
                [[-23.92386534580902, -46.41329458767501], [-23.92414176772837, -46.41357954505992]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a066f40a4990e064b5285498b3000385 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_057eab5ae1b60273a951539c2da75dc6 = $(`<div id="html_057eab5ae1b60273a951539c2da75dc6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 167577720</b><br>                 <b>Conexão:</b> MT_STO33_47237 &rarr; MT_STO33_47231<br>                 <b>Comprimento:</b> 43.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_a066f40a4990e064b5285498b3000385.setContent(html_057eab5ae1b60273a951539c2da75dc6);
            
        

        poly_line_af0684b8916d2d87ecac33eb2c5501f1.bindPopup(popup_a066f40a4990e064b5285498b3000385)
        ;

        
    
    
            poly_line_af0684b8916d2d87ecac33eb2c5501f1.bindTooltip(
                `<div>
                     Trecho 167577720 (43.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_44255368e2b749f643d9bbfbf9f0767e = L.polyline(
                [[-23.923371264572157, -46.41441582013397], [-23.923615712894787, -46.41417140958282]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0c5d5212aec64220aa9351cec836551f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_84f6831a8a0dff85389694562bf6acf1 = $(`<div id="html_84f6831a8a0dff85389694562bf6acf1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 247029619</b><br>                 <b>Conexão:</b> MT_STO33_386884 &rarr; MT_STO33_386887<br>                 <b>Comprimento:</b> 36.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0c5d5212aec64220aa9351cec836551f.setContent(html_84f6831a8a0dff85389694562bf6acf1);
            
        

        poly_line_44255368e2b749f643d9bbfbf9f0767e.bindPopup(popup_0c5d5212aec64220aa9351cec836551f)
        ;

        
    
    
            poly_line_44255368e2b749f643d9bbfbf9f0767e.bindTooltip(
                `<div>
                     Trecho 247029619 (36.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_abe714b545df44e4fd5842dbba3d58be = L.polyline(
                [[-23.926597545540236, -46.40950772779934], [-23.92674438504531, -46.40961561946523]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c270554e6c4380b302d33c27e91b3c86 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_813e703f9c5e701d15de8962cd501e49 = $(`<div id="html_813e703f9c5e701d15de8962cd501e49" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826961</b><br>                 <b>Conexão:</b> MT_STO33_437227 &rarr; MT_STO33_437228<br>                 <b>Comprimento:</b> 20.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_c270554e6c4380b302d33c27e91b3c86.setContent(html_813e703f9c5e701d15de8962cd501e49);
            
        

        poly_line_abe714b545df44e4fd5842dbba3d58be.bindPopup(popup_c270554e6c4380b302d33c27e91b3c86)
        ;

        
    
    
            poly_line_abe714b545df44e4fd5842dbba3d58be.bindTooltip(
                `<div>
                     Trecho 364826961 (20.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_40f0eed7c522b6b010e7862bf93f93c4 = L.polyline(
                [[-23.921762917924298, -46.408083939122434], [-23.921734982283567, -46.40792969729768]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0bd628cf5155ff256c3fcad49142a7b8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_bf39560cee83b93c7a207b0cdab6216a = $(`<div id="html_bf39560cee83b93c7a207b0cdab6216a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434432</b><br>                 <b>Conexão:</b> MT_STO33_419242 &rarr; MT_STO33_147711<br>                 <b>Comprimento:</b> 17.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_0bd628cf5155ff256c3fcad49142a7b8.setContent(html_bf39560cee83b93c7a207b0cdab6216a);
            
        

        poly_line_40f0eed7c522b6b010e7862bf93f93c4.bindPopup(popup_0bd628cf5155ff256c3fcad49142a7b8)
        ;

        
    
    
            poly_line_40f0eed7c522b6b010e7862bf93f93c4.bindTooltip(
                `<div>
                     Trecho 335434432 (17.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_52952207d37464678678886395ea89fa = L.polyline(
                [[-23.924306335568872, -46.4136939199384], [-23.924512161606916, -46.413937046257615]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d1adf87b12f68af289b480ec8ac97402 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7d90e348430c2f918ba3b5edc324f48f = $(`<div id="html_7d90e348430c2f918ba3b5edc324f48f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 247029559</b><br>                 <b>Conexão:</b> MT_STO33_57622 &rarr; MT_STO33_386882<br>                 <b>Comprimento:</b> 33.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_d1adf87b12f68af289b480ec8ac97402.setContent(html_7d90e348430c2f918ba3b5edc324f48f);
            
        

        poly_line_52952207d37464678678886395ea89fa.bindPopup(popup_d1adf87b12f68af289b480ec8ac97402)
        ;

        
    
    
            poly_line_52952207d37464678678886395ea89fa.bindTooltip(
                `<div>
                     Trecho 247029559 (33.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4b82a24db6d46b1b6e281e4d5dff99c9 = L.polyline(
                [[-23.925159605131626, -46.40856324899471], [-23.925003499911558, -46.40857943589219]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7fd2210754299ca42584a423b7afbab5 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6cf3255e85d6a7a675872e819dfec442 = $(`<div id="html_6cf3255e85d6a7a675872e819dfec442" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364827024</b><br>                 <b>Conexão:</b> MT_STO33_437234 &rarr; MT_STO33_151611<br>                 <b>Comprimento:</b> 18.6 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_7fd2210754299ca42584a423b7afbab5.setContent(html_6cf3255e85d6a7a675872e819dfec442);
            
        

        poly_line_4b82a24db6d46b1b6e281e4d5dff99c9.bindPopup(popup_7fd2210754299ca42584a423b7afbab5)
        ;

        
    
    
            poly_line_4b82a24db6d46b1b6e281e4d5dff99c9.bindTooltip(
                `<div>
                     Trecho 364827024 (18.6m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8c6c533ca9deb31a0b20db8940a58117 = L.polyline(
                [[-23.921471347824426, -46.40742061806702], [-23.921734982283567, -46.40792969729768]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f19ab1071ef047c90ecc24d61dc056d0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4f895da36384d01b058f6ff366a2845f = $(`<div id="html_4f895da36384d01b058f6ff366a2845f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434426</b><br>                 <b>Conexão:</b> MT_STO33_419241 &rarr; MT_STO33_147711<br>                 <b>Comprimento:</b> 25.4 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_f19ab1071ef047c90ecc24d61dc056d0.setContent(html_4f895da36384d01b058f6ff366a2845f);
            
        

        poly_line_8c6c533ca9deb31a0b20db8940a58117.bindPopup(popup_f19ab1071ef047c90ecc24d61dc056d0)
        ;

        
    
    
            poly_line_8c6c533ca9deb31a0b20db8940a58117.bindTooltip(
                `<div>
                     Trecho 335434426 (25.4m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7e9589b76e4325dd6c8c25c3883b01bc = L.polyline(
                [[-23.92622518034773, -46.40945269738404], [-23.92600349476544, -46.40925420082067]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_bf0d3c38e2ee8166b723b3ce0d6b5430 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ce39872e570d489abd0c632d90739f2c = $(`<div id="html_ce39872e570d489abd0c632d90739f2c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826991</b><br>                 <b>Conexão:</b> MT_STO33_437230 &rarr; MT_STO33_437231<br>                 <b>Comprimento:</b> 33.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_bf0d3c38e2ee8166b723b3ce0d6b5430.setContent(html_ce39872e570d489abd0c632d90739f2c);
            
        

        poly_line_7e9589b76e4325dd6c8c25c3883b01bc.bindPopup(popup_bf0d3c38e2ee8166b723b3ce0d6b5430)
        ;

        
    
    
            poly_line_7e9589b76e4325dd6c8c25c3883b01bc.bindTooltip(
                `<div>
                     Trecho 364826991 (33.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c32542f16f517daa084d5c596b8586f2 = L.polyline(
                [[-23.92244320019347, -46.41203914039397], [-23.922210235314083, -46.41184013031773]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1787903c099542bbf0c973eef00d619d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_72313ebdb7db842132f384250aaca770 = $(`<div id="html_72313ebdb7db842132f384250aaca770" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343298</b><br>                 <b>Conexão:</b> MT_STO33_330627 &rarr; MT_STO33_54681<br>                 <b>Comprimento:</b> 33.5 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_1787903c099542bbf0c973eef00d619d.setContent(html_72313ebdb7db842132f384250aaca770);
            
        

        poly_line_c32542f16f517daa084d5c596b8586f2.bindPopup(popup_1787903c099542bbf0c973eef00d619d)
        ;

        
    
    
            poly_line_c32542f16f517daa084d5c596b8586f2.bindTooltip(
                `<div>
                     Trecho 343298 (33.5m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1c38717a039afa0dca02c9527ecba6fc = L.polyline(
                [[-23.92555388500375, -46.40665987795097], [-23.92564562034903, -46.40650368639598]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_412a560389ab34aff5d13810e104aded = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6abbff0ab8ca175ac36448bbafe0678e = $(`<div id="html_6abbff0ab8ca175ac36448bbafe0678e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 241563354</b><br>                 <b>Conexão:</b> MT_STO33_383995 &rarr; MT_STO33_54301<br>                 <b>Comprimento:</b> 19.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_412a560389ab34aff5d13810e104aded.setContent(html_6abbff0ab8ca175ac36448bbafe0678e);
            
        

        poly_line_1c38717a039afa0dca02c9527ecba6fc.bindPopup(popup_412a560389ab34aff5d13810e104aded)
        ;

        
    
    
            poly_line_1c38717a039afa0dca02c9527ecba6fc.bindTooltip(
                `<div>
                     Trecho 241563354 (19.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_97d89e65113d1179a5b1c4037ede8988 = L.polyline(
                [[-23.92541646229984, -46.40687452004301], [-23.925479489486804, -46.40689485101655]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e124081c8aa24b3df89d6cc64ead9154 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b9dff4ca0d1c2567f76a556d2089ee69 = $(`<div id="html_b9dff4ca0d1c2567f76a556d2089ee69" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 242499387</b><br>                 <b>Conexão:</b> MT_STO33_7017 &rarr; MT_STO33_331130<br>                 <b>Comprimento:</b> 7.4 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_e124081c8aa24b3df89d6cc64ead9154.setContent(html_b9dff4ca0d1c2567f76a556d2089ee69);
            
        

        poly_line_97d89e65113d1179a5b1c4037ede8988.bindPopup(popup_e124081c8aa24b3df89d6cc64ead9154)
        ;

        
    
    
            poly_line_97d89e65113d1179a5b1c4037ede8988.bindTooltip(
                `<div>
                     Trecho 242499387 (7.4m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1778b8f57121ee15647d173b6da36759 = L.polyline(
                [[-23.922539919581595, -46.41100662155827], [-23.922387481796815, -46.411223153126]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8df2984a5e75aa1e8af2ac3f272aad97 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_eedc0d87cb4ee1fe2a86e81f09d0b958 = $(`<div id="html_eedc0d87cb4ee1fe2a86e81f09d0b958" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343614</b><br>                 <b>Conexão:</b> MT_STO33_330779 &rarr; MT_STO33_167141<br>                 <b>Comprimento:</b> 28.3 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_8df2984a5e75aa1e8af2ac3f272aad97.setContent(html_eedc0d87cb4ee1fe2a86e81f09d0b958);
            
        

        poly_line_1778b8f57121ee15647d173b6da36759.bindPopup(popup_8df2984a5e75aa1e8af2ac3f272aad97)
        ;

        
    
    
            poly_line_1778b8f57121ee15647d173b6da36759.bindTooltip(
                `<div>
                     Trecho 343614 (28.3m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1bedd303b74be258d9ab681e179805f4 = L.polyline(
                [[-23.92460132758913, -46.4061485324288], [-23.9247001145186, -46.40620854598757]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_25e2120d5b7e82dbcdd3852bc6ecc8ae = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1df6153d787d82b2209926a9700c5021 = $(`<div id="html_1df6153d787d82b2209926a9700c5021" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 242499428</b><br>                 <b>Conexão:</b> MT_STO33_331212 &rarr; MT_STO33_47298<br>                 <b>Comprimento:</b> 12.8 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_25e2120d5b7e82dbcdd3852bc6ecc8ae.setContent(html_1df6153d787d82b2209926a9700c5021);
            
        

        poly_line_1bedd303b74be258d9ab681e179805f4.bindPopup(popup_25e2120d5b7e82dbcdd3852bc6ecc8ae)
        ;

        
    
    
            poly_line_1bedd303b74be258d9ab681e179805f4.bindTooltip(
                `<div>
                     Trecho 242499428 (12.8m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_78150974640dd2a355003d8893d0fe4a = L.polyline(
                [[-23.92615926363908, -46.40913682220656], [-23.926355365307813, -46.40929888903247]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_13e5ab5b57bfaafe57e040007d730298 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0f638b1d389bb472af1a204d3f81bd81 = $(`<div id="html_0f638b1d389bb472af1a204d3f81bd81" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826955</b><br>                 <b>Conexão:</b> MT_STO33_437225 &rarr; MT_STO33_437226<br>                 <b>Comprimento:</b> 28.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_13e5ab5b57bfaafe57e040007d730298.setContent(html_0f638b1d389bb472af1a204d3f81bd81);
            
        

        poly_line_78150974640dd2a355003d8893d0fe4a.bindPopup(popup_13e5ab5b57bfaafe57e040007d730298)
        ;

        
    
    
            poly_line_78150974640dd2a355003d8893d0fe4a.bindTooltip(
                `<div>
                     Trecho 364826955 (28.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_faffef13514f1830e59558603f737bb0 = L.polyline(
                [[-23.924557478444854, -46.41093236723492], [-23.92461246839065, -46.410844548437126]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c978b13c10e56ce8925fa6e9009d75ee = L.popup({
  "maxWidth": 250,
});

        
            
                var html_96bcc78f615a798debf085b492e5ab20 = $(`<div id="html_96bcc78f615a798debf085b492e5ab20" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343585</b><br>                 <b>Conexão:</b> MT_STO33_6966 &rarr; MT_STO33_330768<br>                 <b>Comprimento:</b> 11.0 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_c978b13c10e56ce8925fa6e9009d75ee.setContent(html_96bcc78f615a798debf085b492e5ab20);
            
        

        poly_line_faffef13514f1830e59558603f737bb0.bindPopup(popup_c978b13c10e56ce8925fa6e9009d75ee)
        ;

        
    
    
            poly_line_faffef13514f1830e59558603f737bb0.bindTooltip(
                `<div>
                     Trecho 343585 (11.0m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_53f0234bb9929bdae39f86cbdc25d625 = L.polyline(
                [[-23.924848004431794, -46.40583683280357], [-23.925030663933967, -46.40561285664796]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_107ce64c7fb1e5da40e8b6f925032783 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_793eb9c4e857371d4b509dd3f8e4b9d5 = $(`<div id="html_793eb9c4e857371d4b509dd3f8e4b9d5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344985</b><br>                 <b>Conexão:</b> MT_STO33_331225 &rarr; MT_STO33_331247<br>                 <b>Comprimento:</b> 31.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_107ce64c7fb1e5da40e8b6f925032783.setContent(html_793eb9c4e857371d4b509dd3f8e4b9d5);
            
        

        poly_line_53f0234bb9929bdae39f86cbdc25d625.bindPopup(popup_107ce64c7fb1e5da40e8b6f925032783)
        ;

        
    
    
            poly_line_53f0234bb9929bdae39f86cbdc25d625.bindTooltip(
                `<div>
                     Trecho 344985 (31.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_443ad087100bc9b5b127ea7d639abed6 = L.polyline(
                [[-23.92376323228729, -46.41318423366539], [-23.92391478693781, -46.41303449564544]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_db597a2b11e0b194ec8dbcfec286dfc7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d7e9e01d8c7e7a8d6c95ece4aa9af280 = $(`<div id="html_d7e9e01d8c7e7a8d6c95ece4aa9af280" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 365183679</b><br>                 <b>Conexão:</b> MT_STO33_27266 &rarr; MT_STO33_437573<br>                 <b>Comprimento:</b> 23.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_db597a2b11e0b194ec8dbcfec286dfc7.setContent(html_d7e9e01d8c7e7a8d6c95ece4aa9af280);
            
        

        poly_line_443ad087100bc9b5b127ea7d639abed6.bindPopup(popup_db597a2b11e0b194ec8dbcfec286dfc7)
        ;

        
    
    
            poly_line_443ad087100bc9b5b127ea7d639abed6.bindTooltip(
                `<div>
                     Trecho 365183679 (23.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3b35b77e5c2f1826f2ef76bdc1c58c6e = L.polyline(
                [[-23.92530467656951, -46.40673508375704], [-23.92541646229984, -46.40687452004301]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3d43665e856de23a1e12c4a2b3296b0c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9c3dff0871c0a5e3ae4d6aaa281f8d9e = $(`<div id="html_9c3dff0871c0a5e3ae4d6aaa281f8d9e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 242499381</b><br>                 <b>Conexão:</b> MT_STO33_384424 &rarr; MT_STO33_7017<br>                 <b>Comprimento:</b> 19.2 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_3d43665e856de23a1e12c4a2b3296b0c.setContent(html_9c3dff0871c0a5e3ae4d6aaa281f8d9e);
            
        

        poly_line_3b35b77e5c2f1826f2ef76bdc1c58c6e.bindPopup(popup_3d43665e856de23a1e12c4a2b3296b0c)
        ;

        
    
    
            poly_line_3b35b77e5c2f1826f2ef76bdc1c58c6e.bindTooltip(
                `<div>
                     Trecho 242499381 (19.2m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_963b58966e20df57d8ecff46bfb6604f = L.polyline(
                [[-23.92422599823118, -46.41064386921914], [-23.92447693336373, -46.41085289954162]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8db8eeef06820c708eb5e8edfe9ec49c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6ec406b699c72a52af112157c214c3e4 = $(`<div id="html_6ec406b699c72a52af112157c214c3e4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343657</b><br>                 <b>Conexão:</b> MT_STO33_330802 &rarr; MT_STO33_330775<br>                 <b>Comprimento:</b> 35.7 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_8db8eeef06820c708eb5e8edfe9ec49c.setContent(html_6ec406b699c72a52af112157c214c3e4);
            
        

        poly_line_963b58966e20df57d8ecff46bfb6604f.bindPopup(popup_8db8eeef06820c708eb5e8edfe9ec49c)
        ;

        
    
    
            poly_line_963b58966e20df57d8ecff46bfb6604f.bindTooltip(
                `<div>
                     Trecho 343657 (35.7m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5800513be64e18bd971b469b5064df9d = L.polyline(
                [[-23.925003499911558, -46.40857943589219], [-23.924847744527767, -46.40882334731958]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9476e44d451613cc60c10edd5b9393b8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4f253ec9f7ea5c238d9d7d192fecbad4 = $(`<div id="html_4f253ec9f7ea5c238d9d7d192fecbad4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344237</b><br>                 <b>Conexão:</b> MT_STO33_151611 &rarr; MT_STO33_330943<br>                 <b>Comprimento:</b> 30.8 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_9476e44d451613cc60c10edd5b9393b8.setContent(html_4f253ec9f7ea5c238d9d7d192fecbad4);
            
        

        poly_line_5800513be64e18bd971b469b5064df9d.bindPopup(popup_9476e44d451613cc60c10edd5b9393b8)
        ;

        
    
    
            poly_line_5800513be64e18bd971b469b5064df9d.bindTooltip(
                `<div>
                     Trecho 344237 (30.8m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a32ac65f4b40733420ef4be94310948a = L.polyline(
                [[-23.92246189170288, -46.41197057608116], [-23.922569975823706, -46.41200122317787]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d444a5d9b7dfe716c956b86395e26920 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ca3c5b5c714388dd1207fa8849fe0ef6 = $(`<div id="html_ca3c5b5c714388dd1207fa8849fe0ef6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343248</b><br>                 <b>Conexão:</b> MT_STO33_80917 &rarr; MT_STO33_169265<br>                 <b>Comprimento:</b> 12.6 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_d444a5d9b7dfe716c956b86395e26920.setContent(html_ca3c5b5c714388dd1207fa8849fe0ef6);
            
        

        poly_line_a32ac65f4b40733420ef4be94310948a.bindPopup(popup_d444a5d9b7dfe716c956b86395e26920)
        ;

        
    
    
            poly_line_a32ac65f4b40733420ef4be94310948a.bindTooltip(
                `<div>
                     Trecho 343248 (12.6m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_99c9b49de602ef5ca613b6290d95cdc9 = L.polyline(
                [[-23.923115216793803, -46.41466471920137], [-23.92277710318075, -46.41496017347316]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f6a1c0210334868485b068b017cd9f91 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ede03533e69f1c83eb9005884657e170 = $(`<div id="html_ede03533e69f1c83eb9005884657e170" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 246797719</b><br>                 <b>Conexão:</b> MT_STO33_386790 &rarr; MT_STO33_386791<br>                 <b>Comprimento:</b> 49.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f6a1c0210334868485b068b017cd9f91.setContent(html_ede03533e69f1c83eb9005884657e170);
            
        

        poly_line_99c9b49de602ef5ca613b6290d95cdc9.bindPopup(popup_f6a1c0210334868485b068b017cd9f91)
        ;

        
    
    
            poly_line_99c9b49de602ef5ca613b6290d95cdc9.bindTooltip(
                `<div>
                     Trecho 246797719 (49.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_83f3ba4b78acd94ac1a44fdaa29cc1f2 = L.polyline(
                [[-23.923356264779727, -46.407009381477735], [-23.92320938120793, -46.40716242000963]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9e991e53aa49c77aa6a71a1cdda1a08b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c2bd6ccd4db049d1dd6fd07557afa3b3 = $(`<div id="html_c2bd6ccd4db049d1dd6fd07557afa3b3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986583</b><br>                 <b>Conexão:</b> MT_STO33_167177 &rarr; MT_STO33_393002<br>                 <b>Comprimento:</b> 23.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_9e991e53aa49c77aa6a71a1cdda1a08b.setContent(html_c2bd6ccd4db049d1dd6fd07557afa3b3);
            
        

        poly_line_83f3ba4b78acd94ac1a44fdaa29cc1f2.bindPopup(popup_9e991e53aa49c77aa6a71a1cdda1a08b)
        ;

        
    
    
            poly_line_83f3ba4b78acd94ac1a44fdaa29cc1f2.bindTooltip(
                `<div>
                     Trecho 263986583 (23.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_da0c418b0c30da3d65a0003092701f6d = L.polyline(
                [[-23.924664629968674, -46.4090964345528], [-23.92449063453512, -46.40935979561806]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_dcb0c8e0ae6e4ab9fcbfbe149c9a46ab = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d719d81e95cbf551ff967f611404db3e = $(`<div id="html_d719d81e95cbf551ff967f611404db3e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344038</b><br>                 <b>Conexão:</b> MT_STO33_330913 &rarr; MT_STO33_330885<br>                 <b>Comprimento:</b> 33.7 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_dcb0c8e0ae6e4ab9fcbfbe149c9a46ab.setContent(html_d719d81e95cbf551ff967f611404db3e);
            
        

        poly_line_da0c418b0c30da3d65a0003092701f6d.bindPopup(popup_dcb0c8e0ae6e4ab9fcbfbe149c9a46ab)
        ;

        
    
    
            poly_line_da0c418b0c30da3d65a0003092701f6d.bindTooltip(
                `<div>
                     Trecho 344038 (33.7m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_91b4a64dba458484b368f521948436b7 = L.polyline(
                [[-23.925473619611807, -46.40856085949605], [-23.925668487410743, -46.40871966897748]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7b68b7bde49e8d1885bf9aafec08e86d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9633890b321e54505467a32821a26a69 = $(`<div id="html_9633890b321e54505467a32821a26a69" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826946</b><br>                 <b>Conexão:</b> MT_STO33_437223 &rarr; MT_STO33_437224<br>                 <b>Comprimento:</b> 28.0 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_7b68b7bde49e8d1885bf9aafec08e86d.setContent(html_9633890b321e54505467a32821a26a69);
            
        

        poly_line_91b4a64dba458484b368f521948436b7.bindPopup(popup_7b68b7bde49e8d1885bf9aafec08e86d)
        ;

        
    
    
            poly_line_91b4a64dba458484b368f521948436b7.bindTooltip(
                `<div>
                     Trecho 364826946 (28.0m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e7aa85ab0a2fb4d44004b7a0016d2232 = L.polyline(
                [[-23.924656082811907, -46.41101203098043], [-23.924618792423303, -46.41113933810993]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6b22e7e329a35b7ed77244a8c73a2e4b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c8837cb27f91e62673b32201df698b8e = $(`<div id="html_c8837cb27f91e62673b32201df698b8e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343553</b><br>                 <b>Conexão:</b> MT_STO33_6964 &rarr; MT_STO33_330751<br>                 <b>Comprimento:</b> 13.9 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_6b22e7e329a35b7ed77244a8c73a2e4b.setContent(html_c8837cb27f91e62673b32201df698b8e);
            
        

        poly_line_e7aa85ab0a2fb4d44004b7a0016d2232.bindPopup(popup_6b22e7e329a35b7ed77244a8c73a2e4b)
        ;

        
    
    
            poly_line_e7aa85ab0a2fb4d44004b7a0016d2232.bindTooltip(
                `<div>
                     Trecho 343553 (13.9m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_784a18a0d7a3cfad8c54734bf53419d4 = L.polyline(
                [[-23.924656082811907, -46.41101203098043], [-23.924720282714816, -46.41090466451863]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_31d0bbada22275deec9e87023ae7d947 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b292f3563a1800c84dc704a09aabedaa = $(`<div id="html_b292f3563a1800c84dc704a09aabedaa" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343558</b><br>                 <b>Conexão:</b> MT_STO33_6964 &rarr; MT_STO33_330754<br>                 <b>Comprimento:</b> 13.3 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_31d0bbada22275deec9e87023ae7d947.setContent(html_b292f3563a1800c84dc704a09aabedaa);
            
        

        poly_line_784a18a0d7a3cfad8c54734bf53419d4.bindPopup(popup_31d0bbada22275deec9e87023ae7d947)
        ;

        
    
    
            poly_line_784a18a0d7a3cfad8c54734bf53419d4.bindTooltip(
                `<div>
                     Trecho 343558 (13.3m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c3a117ab843f01362fcad68f2ce44c47 = L.polyline(
                [[-23.92474574791788, -46.4110817734051], [-23.92496092510657, -46.4112511211423]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_afd1f059c73d6357c9c381484c3fbd87 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1ea430a0791de4599f856df477eac42b = $(`<div id="html_1ea430a0791de4599f856df477eac42b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343535</b><br>                 <b>Conexão:</b> MT_STO33_80938 &rarr; MT_STO33_330745<br>                 <b>Comprimento:</b> 30.0 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_afd1f059c73d6357c9c381484c3fbd87.setContent(html_1ea430a0791de4599f856df477eac42b);
            
        

        poly_line_c3a117ab843f01362fcad68f2ce44c47.bindPopup(popup_afd1f059c73d6357c9c381484c3fbd87)
        ;

        
    
    
            poly_line_c3a117ab843f01362fcad68f2ce44c47.bindTooltip(
                `<div>
                     Trecho 343535 (30.0m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_184e27a8f59ba10e2d5642622ba336be = L.polyline(
                [[-23.92586488585573, -46.40721339987846], [-23.92591861405276, -46.407263102709976]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_679d82bf1475bf984cafa548045b7240 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f806ed812cd3a69c20b23f0060811c9f = $(`<div id="html_f806ed812cd3a69c20b23f0060811c9f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344605</b><br>                 <b>Conexão:</b> MT_STO33_331102 &rarr; MT_STO33_7011<br>                 <b>Comprimento:</b> 8.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_679d82bf1475bf984cafa548045b7240.setContent(html_f806ed812cd3a69c20b23f0060811c9f);
            
        

        poly_line_184e27a8f59ba10e2d5642622ba336be.bindPopup(popup_679d82bf1475bf984cafa548045b7240)
        ;

        
    
    
            poly_line_184e27a8f59ba10e2d5642622ba336be.bindTooltip(
                `<div>
                     Trecho 344605 (8.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_64ad7774eb169eaa039a1535dbac40d5 = L.polyline(
                [[-23.92475910644754, -46.410610364077], [-23.924905473808508, -46.41040564870167]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9c90a79f3bc688a2e7f91d21c916f625 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_cdadbb053d6c98e88a2a4533ec0bfa8f = $(`<div id="html_cdadbb053d6c98e88a2a4533ec0bfa8f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343670</b><br>                 <b>Conexão:</b> MT_STO33_167149 &rarr; MT_STO33_330803<br>                 <b>Comprimento:</b> 26.9 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9c90a79f3bc688a2e7f91d21c916f625.setContent(html_cdadbb053d6c98e88a2a4533ec0bfa8f);
            
        

        poly_line_64ad7774eb169eaa039a1535dbac40d5.bindPopup(popup_9c90a79f3bc688a2e7f91d21c916f625)
        ;

        
    
    
            poly_line_64ad7774eb169eaa039a1535dbac40d5.bindTooltip(
                `<div>
                     Trecho 343670 (26.9m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_64a61efdd9452d4fc913952434631969 = L.polyline(
                [[-23.92381342974596, -46.41033484327835], [-23.923965942174448, -46.41044456416529]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1719611c93902bd64a4dff0332a0804b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_224f835d3ded4aa9c7da22d477c72a1c = $(`<div id="html_224f835d3ded4aa9c7da22d477c72a1c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343738</b><br>                 <b>Conexão:</b> MT_STO33_330829 &rarr; MT_STO33_330818<br>                 <b>Comprimento:</b> 20.6 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_1719611c93902bd64a4dff0332a0804b.setContent(html_224f835d3ded4aa9c7da22d477c72a1c);
            
        

        poly_line_64a61efdd9452d4fc913952434631969.bindPopup(popup_1719611c93902bd64a4dff0332a0804b)
        ;

        
    
    
            poly_line_64a61efdd9452d4fc913952434631969.bindTooltip(
                `<div>
                     Trecho 343738 (20.6m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_70d5a99729be5e404451e96ee4f4e635 = L.polyline(
                [[-23.92343817593104, -46.41284569916962], [-23.923348511724384, -46.41277595584563]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6391db188cb7638a91a1be560943e2cc = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b22baf42325b186af30da5dd20124f7a = $(`<div id="html_b22baf42325b186af30da5dd20124f7a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 342989</b><br>                 <b>Conexão:</b> MT_STO33_330542 &rarr; MT_STO33_6938<br>                 <b>Comprimento:</b> 12.4 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_6391db188cb7638a91a1be560943e2cc.setContent(html_b22baf42325b186af30da5dd20124f7a);
            
        

        poly_line_70d5a99729be5e404451e96ee4f4e635.bindPopup(popup_6391db188cb7638a91a1be560943e2cc)
        ;

        
    
    
            poly_line_70d5a99729be5e404451e96ee4f4e635.bindTooltip(
                `<div>
                     Trecho 342989 (12.4m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_22a0f94a0a58435ef5412e23992e5793 = L.polyline(
                [[-23.92301895246265, -46.41035146185044], [-23.922968899794853, -46.41042282935007]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_61f9325ac98217e361711046e105a2de = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e9af2b89ef99efb17f975fd33ce7be6a = $(`<div id="html_e9af2b89ef99efb17f975fd33ce7be6a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 102214397</b><br>                 <b>Conexão:</b> MT_STO33_330824 &rarr; MT_STO33_80946<br>                 <b>Comprimento:</b> 9.3 m<br>                 <b>Condutor:</b> PA1166 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_61f9325ac98217e361711046e105a2de.setContent(html_e9af2b89ef99efb17f975fd33ce7be6a);
            
        

        poly_line_22a0f94a0a58435ef5412e23992e5793.bindPopup(popup_61f9325ac98217e361711046e105a2de)
        ;

        
    
    
            poly_line_22a0f94a0a58435ef5412e23992e5793.bindTooltip(
                `<div>
                     Trecho 102214397 (9.3m - PA1166)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d5caff42a97452a51123b79776462b11 = L.polyline(
                [[-23.922968899794853, -46.41042282935007], [-23.92305279395123, -46.41060970757189]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ec5e21c94ca143558fbf60c9c1cec34c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b7f8c6e92b551a2742845d6352e61f97 = $(`<div id="html_b7f8c6e92b551a2742845d6352e61f97" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 102214380</b><br>                 <b>Conexão:</b> MT_STO33_80947 &rarr; MT_STO33_169269<br>                 <b>Comprimento:</b> 21.6 m<br>                 <b>Condutor:</b> PA5013 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.9745 &Omega;/km, X=0.4503 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 151.0 A             </div>             </div>`)[0];
                popup_ec5e21c94ca143558fbf60c9c1cec34c.setContent(html_b7f8c6e92b551a2742845d6352e61f97);
            
        

        poly_line_d5caff42a97452a51123b79776462b11.bindPopup(popup_ec5e21c94ca143558fbf60c9c1cec34c)
        ;

        
    
    
            poly_line_d5caff42a97452a51123b79776462b11.bindTooltip(
                `<div>
                     Trecho 102214380 (21.6m - PA5013)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_de1987c5e36476f8946033c02336ef28 = L.polyline(
                [[-23.92591861405276, -46.407263102709976], [-23.926008369990257, -46.40732302094062]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5fc3746acdec43eaec2264ec87777ea6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_033689291cad773cd01cb827097db227 = $(`<div id="html_033689291cad773cd01cb827097db227" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344588</b><br>                 <b>Conexão:</b> MT_STO33_7011 &rarr; MT_STO33_331087<br>                 <b>Comprimento:</b> 11.9 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_5fc3746acdec43eaec2264ec87777ea6.setContent(html_033689291cad773cd01cb827097db227);
            
        

        poly_line_de1987c5e36476f8946033c02336ef28.bindPopup(popup_5fc3746acdec43eaec2264ec87777ea6)
        ;

        
    
    
            poly_line_de1987c5e36476f8946033c02336ef28.bindTooltip(
                `<div>
                     Trecho 344588 (11.9m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b1e2be205d1a9177ca8800bd11b950ad = L.polyline(
                [[-23.923348511724384, -46.41277595584563], [-23.92328440085436, -46.41287349811341]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9eac2d6a6eac0256d36054c68bc22933 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_55f1a03fd2c231b8c3a18d0c5abaab1a = $(`<div id="html_55f1a03fd2c231b8c3a18d0c5abaab1a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343012</b><br>                 <b>Conexão:</b> MT_STO33_6938 &rarr; MT_STO33_330551<br>                 <b>Comprimento:</b> 12.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_9eac2d6a6eac0256d36054c68bc22933.setContent(html_55f1a03fd2c231b8c3a18d0c5abaab1a);
            
        

        poly_line_b1e2be205d1a9177ca8800bd11b950ad.bindPopup(popup_9eac2d6a6eac0256d36054c68bc22933)
        ;

        
    
    
            poly_line_b1e2be205d1a9177ca8800bd11b950ad.bindTooltip(
                `<div>
                     Trecho 343012 (12.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_61ade3d1d9ef56ecd21d585e4430b270 = L.polyline(
                [[-23.9207476184078, -46.41684818859301], [-23.92054937725192, -46.41704642884957]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_967e61a29ebc60b319cf11623bdf1009 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9c7ce43bf71bbd91bb54fb6ed89fde9c = $(`<div id="html_9c7ce43bf71bbd91bb54fb6ed89fde9c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 342062</b><br>                 <b>Conexão:</b> MT_STO33_330078 &rarr; MT_STO33_330064<br>                 <b>Comprimento:</b> 30.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_967e61a29ebc60b319cf11623bdf1009.setContent(html_9c7ce43bf71bbd91bb54fb6ed89fde9c);
            
        

        poly_line_61ade3d1d9ef56ecd21d585e4430b270.bindPopup(popup_967e61a29ebc60b319cf11623bdf1009)
        ;

        
    
    
            poly_line_61ade3d1d9ef56ecd21d585e4430b270.bindTooltip(
                `<div>
                     Trecho 342062 (30.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f5e85292cd6128556960e8ca4c3cc546 = L.polyline(
                [[-23.924720282714816, -46.41090466451863], [-23.92489410008261, -46.41066095094209]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c92f3fb5e72176a2c6e7059a75ee331f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_18c1ee59376b9a95dbebf817ac66ea53 = $(`<div id="html_18c1ee59376b9a95dbebf817ac66ea53" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343592</b><br>                 <b>Conexão:</b> MT_STO33_330754 &rarr; MT_STO33_143678<br>                 <b>Comprimento:</b> 32.0 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_c92f3fb5e72176a2c6e7059a75ee331f.setContent(html_18c1ee59376b9a95dbebf817ac66ea53);
            
        

        poly_line_f5e85292cd6128556960e8ca4c3cc546.bindPopup(popup_c92f3fb5e72176a2c6e7059a75ee331f)
        ;

        
    
    
            poly_line_f5e85292cd6128556960e8ca4c3cc546.bindTooltip(
                `<div>
                     Trecho 343592 (32.0m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_73761c1ef096e53028398e842d58f14f = L.polyline(
                [[-23.92474574791788, -46.4110817734051], [-23.924673312923005, -46.41118129058407]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5d95d14541036b327fa27f60b35d9b5c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7533e049c8ce0a882e6fd65033488d9c = $(`<div id="html_7533e049c8ce0a882e6fd65033488d9c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343537</b><br>                 <b>Conexão:</b> MT_STO33_80939 &rarr; MT_STO33_330746<br>                 <b>Comprimento:</b> 13.2 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_5d95d14541036b327fa27f60b35d9b5c.setContent(html_7533e049c8ce0a882e6fd65033488d9c);
            
        

        poly_line_73761c1ef096e53028398e842d58f14f.bindPopup(popup_5d95d14541036b327fa27f60b35d9b5c)
        ;

        
    
    
            poly_line_73761c1ef096e53028398e842d58f14f.bindTooltip(
                `<div>
                     Trecho 343537 (13.2m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_53fcaa49988c84316787dd5c88f9e1fd = L.polyline(
                [[-23.92497656251828, -46.40757708751255], [-23.924839317880185, -46.407772081216535]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_54f78799b7a073454568a2ebde4b8909 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f122728db9188165f4604804d2bc63dd = $(`<div id="html_f122728db9188165f4604804d2bc63dd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344503</b><br>                 <b>Conexão:</b> MT_STO33_331055 &rarr; MT_STO33_331056<br>                 <b>Comprimento:</b> 25.5 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_54f78799b7a073454568a2ebde4b8909.setContent(html_f122728db9188165f4604804d2bc63dd);
            
        

        poly_line_53fcaa49988c84316787dd5c88f9e1fd.bindPopup(popup_54f78799b7a073454568a2ebde4b8909)
        ;

        
    
    
            poly_line_53fcaa49988c84316787dd5c88f9e1fd.bindTooltip(
                `<div>
                     Trecho 344503 (25.5m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b41af05e6f5bc4a6bf516c9f9248f4fe = L.polyline(
                [[-23.92537926364207, -46.40699200657582], [-23.92525122986035, -46.4071674526158]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2a71a845fc41ab6df981c8a773b035d4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_52d7f1b3547deb6e26421f4373708cd9 = $(`<div id="html_52d7f1b3547deb6e26421f4373708cd9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344659</b><br>                 <b>Conexão:</b> MT_STO33_140040 &rarr; MT_STO33_150567<br>                 <b>Comprimento:</b> 23.3 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_2a71a845fc41ab6df981c8a773b035d4.setContent(html_52d7f1b3547deb6e26421f4373708cd9);
            
        

        poly_line_b41af05e6f5bc4a6bf516c9f9248f4fe.bindPopup(popup_2a71a845fc41ab6df981c8a773b035d4)
        ;

        
    
    
            poly_line_b41af05e6f5bc4a6bf516c9f9248f4fe.bindTooltip(
                `<div>
                     Trecho 344659 (23.3m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7161a820a1069f2d19c77c16a6b88a7e = L.polyline(
                [[-23.924557478444854, -46.41093236723492], [-23.92448434018013, -46.41102981237589]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_05b2faf5abe542eac5f75e176acd2ffc = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e54525302bed9e311a0545eab44e74e8 = $(`<div id="html_e54525302bed9e311a0545eab44e74e8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343583</b><br>                 <b>Conexão:</b> MT_STO33_6966 &rarr; MT_STO33_330767<br>                 <b>Comprimento:</b> 13.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_05b2faf5abe542eac5f75e176acd2ffc.setContent(html_e54525302bed9e311a0545eab44e74e8);
            
        

        poly_line_7161a820a1069f2d19c77c16a6b88a7e.bindPopup(popup_05b2faf5abe542eac5f75e176acd2ffc)
        ;

        
    
    
            poly_line_7161a820a1069f2d19c77c16a6b88a7e.bindTooltip(
                `<div>
                     Trecho 343583 (13.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a2d4113c3a117e37efc4224d9013fc2b = L.polyline(
                [[-23.92489410008261, -46.41066095094209], [-23.92505861666177, -46.410446609223584]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7d7a9b94c21293158546638de3036c5d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_654efc211ef4f888da9f6e5eaa23f10c = $(`<div id="html_654efc211ef4f888da9f6e5eaa23f10c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343656</b><br>                 <b>Conexão:</b> MT_STO33_143678 &rarr; MT_STO33_84103<br>                 <b>Comprimento:</b> 29.0 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_7d7a9b94c21293158546638de3036c5d.setContent(html_654efc211ef4f888da9f6e5eaa23f10c);
            
        

        poly_line_a2d4113c3a117e37efc4224d9013fc2b.bindPopup(popup_7d7a9b94c21293158546638de3036c5d)
        ;

        
    
    
            poly_line_a2d4113c3a117e37efc4224d9013fc2b.bindTooltip(
                `<div>
                     Trecho 343656 (29.0m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3b3873f7a239feff6912c58d48f32dff = L.polyline(
                [[-23.92447693336373, -46.41085289954162], [-23.924557478444854, -46.41093236723492]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a064a6d423c42cdf2cb1143bc736413f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f305b4b680cf8acfa0d99ab1c668cae2 = $(`<div id="html_f305b4b680cf8acfa0d99ab1c668cae2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343603</b><br>                 <b>Conexão:</b> MT_STO33_330775 &rarr; MT_STO33_6966<br>                 <b>Comprimento:</b> 12.3 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_a064a6d423c42cdf2cb1143bc736413f.setContent(html_f305b4b680cf8acfa0d99ab1c668cae2);
            
        

        poly_line_3b3873f7a239feff6912c58d48f32dff.bindPopup(popup_a064a6d423c42cdf2cb1143bc736413f)
        ;

        
    
    
            poly_line_3b3873f7a239feff6912c58d48f32dff.bindTooltip(
                `<div>
                     Trecho 343603 (12.3m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8e02f4f84872ccc5471c0ab89b013cce = L.polyline(
                [[-23.9236797176448, -46.41309392644348], [-23.92376323228729, -46.41318423366539]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d4ca4249e431cf95f6d4898e22394701 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_468284e4c434d9f84cbfe12f40a9a1b5 = $(`<div id="html_468284e4c434d9f84cbfe12f40a9a1b5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 365183669</b><br>                 <b>Conexão:</b> MT_STO33_330543 &rarr; MT_STO33_27266<br>                 <b>Comprimento:</b> 13.3 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_d4ca4249e431cf95f6d4898e22394701.setContent(html_468284e4c434d9f84cbfe12f40a9a1b5);
            
        

        poly_line_8e02f4f84872ccc5471c0ab89b013cce.bindPopup(popup_d4ca4249e431cf95f6d4898e22394701)
        ;

        
    
    
            poly_line_8e02f4f84872ccc5471c0ab89b013cce.bindTooltip(
                `<div>
                     Trecho 365183669 (13.3m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_48a1663a1dfd99c38d3fa090ac8dfcea = L.polyline(
                [[-23.92095818387304, -46.416704111805245], [-23.9207476184078, -46.41684818859301]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_771828fe9a97145aecde7e627058697c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_36d662962d6098d1f92196f1586c77e3 = $(`<div id="html_36d662962d6098d1f92196f1586c77e3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341971</b><br>                 <b>Conexão:</b> MT_STO33_80825 &rarr; MT_STO33_330078<br>                 <b>Comprimento:</b> 28.1 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_771828fe9a97145aecde7e627058697c.setContent(html_36d662962d6098d1f92196f1586c77e3);
            
        

        poly_line_48a1663a1dfd99c38d3fa090ac8dfcea.bindPopup(popup_771828fe9a97145aecde7e627058697c)
        ;

        
    
    
            poly_line_48a1663a1dfd99c38d3fa090ac8dfcea.bindTooltip(
                `<div>
                     Trecho 341971 (28.1m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_10e159f32ec70d1626fa362608382e00 = L.polyline(
                [[-23.92110403232516, -46.41705611544734], [-23.92105330696449, -46.41688679019319]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_07015128acab85cdc40ffb56e0f63f28 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5e1a821e5e9abcb4a618993b6a835809 = $(`<div id="html_5e1a821e5e9abcb4a618993b6a835809" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341741</b><br>                 <b>Conexão:</b> MT_STO33_329945 &rarr; MT_STO33_329972<br>                 <b>Comprimento:</b> 18.5 m<br>                 <b>Condutor:</b> PA11270 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_07015128acab85cdc40ffb56e0f63f28.setContent(html_5e1a821e5e9abcb4a618993b6a835809);
            
        

        poly_line_10e159f32ec70d1626fa362608382e00.bindPopup(popup_07015128acab85cdc40ffb56e0f63f28)
        ;

        
    
    
            poly_line_10e159f32ec70d1626fa362608382e00.bindTooltip(
                `<div>
                     Trecho 341741 (18.5m - PA11270)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6f0c042d453a60953f2f5a89fb55c9b6 = L.polyline(
                [[-23.924557478444854, -46.41093236723492], [-23.924656082811907, -46.41101203098043]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b59f7a42abb153ce082abef3943195da = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9150afc2d22bf581a9751a540823bfb1 = $(`<div id="html_9150afc2d22bf581a9751a540823bfb1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343584</b><br>                 <b>Conexão:</b> MT_STO33_6966 &rarr; MT_STO33_6964<br>                 <b>Comprimento:</b> 13.9 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_b59f7a42abb153ce082abef3943195da.setContent(html_9150afc2d22bf581a9751a540823bfb1);
            
        

        poly_line_6f0c042d453a60953f2f5a89fb55c9b6.bindPopup(popup_b59f7a42abb153ce082abef3943195da)
        ;

        
    
    
            poly_line_6f0c042d453a60953f2f5a89fb55c9b6.bindTooltip(
                `<div>
                     Trecho 343584 (13.9m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ecdb5049219f27dec3344fc390e1cd44 = L.polyline(
                [[-23.92591861405276, -46.407263102709976], [-23.925964571207945, -46.40717518408741]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c331fd361ff8376059b928cb421a1c07 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2307f2c999a91b2c98e66431d9f3e6cc = $(`<div id="html_2307f2c999a91b2c98e66431d9f3e6cc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344589</b><br>                 <b>Conexão:</b> MT_STO33_7011 &rarr; MT_STO33_331092<br>                 <b>Comprimento:</b> 10.5 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_c331fd361ff8376059b928cb421a1c07.setContent(html_2307f2c999a91b2c98e66431d9f3e6cc);
            
        

        poly_line_ecdb5049219f27dec3344fc390e1cd44.bindPopup(popup_c331fd361ff8376059b928cb421a1c07)
        ;

        
    
    
            poly_line_ecdb5049219f27dec3344fc390e1cd44.bindTooltip(
                `<div>
                     Trecho 344589 (10.5m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e3c79372fcfdf5309420a60dfab1bf3b = L.polyline(
                [[-23.923401311821067, -46.40997670536064], [-23.923329345372963, -46.40994645216699]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_73cf1c851c61480c65e74665b7596a49 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_eb412dc69dfca6cabdb0b03fb69bf7a1 = $(`<div id="html_eb412dc69dfca6cabdb0b03fb69bf7a1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716967</b><br>                 <b>Conexão:</b> MT_STO33_453317 &rarr; MT_STO33_453318<br>                 <b>Comprimento:</b> 9.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_73cf1c851c61480c65e74665b7596a49.setContent(html_eb412dc69dfca6cabdb0b03fb69bf7a1);
            
        

        poly_line_e3c79372fcfdf5309420a60dfab1bf3b.bindPopup(popup_73cf1c851c61480c65e74665b7596a49)
        ;

        
    
    
            poly_line_e3c79372fcfdf5309420a60dfab1bf3b.bindTooltip(
                `<div>
                     Trecho 393716967 (9.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_74aa42b354afcdb34dbbde0d166e8e49 = L.polyline(
                [[-23.92505861666177, -46.410446609223584], [-23.92514730780198, -46.410465157740816]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c41e90ec46c323c32cf8a3a829d10bdf = L.popup({
  "maxWidth": 250,
});

        
            
                var html_80ebfd5711e7add3dc9ba848021f9afc = $(`<div id="html_80ebfd5711e7add3dc9ba848021f9afc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 66020250</b><br>                 <b>Conexão:</b> MT_STO33_84104 &rarr; MT_STO33_170268<br>                 <b>Comprimento:</b> 10.2 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_c41e90ec46c323c32cf8a3a829d10bdf.setContent(html_80ebfd5711e7add3dc9ba848021f9afc);
            
        

        poly_line_74aa42b354afcdb34dbbde0d166e8e49.bindPopup(popup_c41e90ec46c323c32cf8a3a829d10bdf)
        ;

        
    
    
            poly_line_74aa42b354afcdb34dbbde0d166e8e49.bindTooltip(
                `<div>
                     Trecho 66020250 (10.2m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0a80e8691ca8b6c33a5ed507999c923d = L.polyline(
                [[-23.92505861666177, -46.410446609223584], [-23.92522322407251, -46.410222443311056]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2a3a5195bfd1fea5a840d607c1488ea7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1d8362a6d5cbd697fcb595ca54c46b06 = $(`<div id="html_1d8362a6d5cbd697fcb595ca54c46b06" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343718</b><br>                 <b>Conexão:</b> MT_STO33_84103 &rarr; MT_STO33_330821<br>                 <b>Comprimento:</b> 29.8 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_2a3a5195bfd1fea5a840d607c1488ea7.setContent(html_1d8362a6d5cbd697fcb595ca54c46b06);
            
        

        poly_line_0a80e8691ca8b6c33a5ed507999c923d.bindPopup(popup_2a3a5195bfd1fea5a840d607c1488ea7)
        ;

        
    
    
            poly_line_0a80e8691ca8b6c33a5ed507999c923d.bindTooltip(
                `<div>
                     Trecho 343718 (29.8m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c87c9569b3ceeabf4766a644ddf9e246 = L.polyline(
                [[-23.92508635714961, -46.40742109200977], [-23.92497656251828, -46.40757708751255]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_60e1c892058c000c1f093470b12738f7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_83e027d07a562f3f3fdea4ce7943c978 = $(`<div id="html_83e027d07a562f3f3fdea4ce7943c978" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344539</b><br>                 <b>Conexão:</b> MT_STO33_331071 &rarr; MT_STO33_331055<br>                 <b>Comprimento:</b> 20.4 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_60e1c892058c000c1f093470b12738f7.setContent(html_83e027d07a562f3f3fdea4ce7943c978);
            
        

        poly_line_c87c9569b3ceeabf4766a644ddf9e246.bindPopup(popup_60e1c892058c000c1f093470b12738f7)
        ;

        
    
    
            poly_line_c87c9569b3ceeabf4766a644ddf9e246.bindTooltip(
                `<div>
                     Trecho 344539 (20.4m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_998c5db455deff671ff7e2f8991b41fe = L.polyline(
                [[-23.923709772987596, -46.41322334068457], [-23.92376323228729, -46.41318423366539]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_529d6218f1c3bed5c24b828fb6463a66 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b346d3ff53d2fb9516b26c58587a0b5f = $(`<div id="html_b346d3ff53d2fb9516b26c58587a0b5f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 365183657</b><br>                 <b>Conexão:</b> MT_STO33_151674 &rarr; MT_STO33_27266<br>                 <b>Comprimento:</b> 7.3 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_529d6218f1c3bed5c24b828fb6463a66.setContent(html_b346d3ff53d2fb9516b26c58587a0b5f);
            
        

        poly_line_998c5db455deff671ff7e2f8991b41fe.bindPopup(popup_529d6218f1c3bed5c24b828fb6463a66)
        ;

        
    
    
            poly_line_998c5db455deff671ff7e2f8991b41fe.bindTooltip(
                `<div>
                     Trecho 365183657 (7.3m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_57da223538192ea1a88e394aeb7fd0ec = L.polyline(
                [[-23.92350400180817, -46.41256152059765], [-23.923677821873923, -46.412317812417086]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_131a8b79612994eab735695a0e9381b4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_60289379dc17d0c1bb6eca74a07b2a66 = $(`<div id="html_60289379dc17d0c1bb6eca74a07b2a66" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343087</b><br>                 <b>Conexão:</b> MT_STO33_143943 &rarr; MT_STO33_330576<br>                 <b>Comprimento:</b> 32.0 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_131a8b79612994eab735695a0e9381b4.setContent(html_60289379dc17d0c1bb6eca74a07b2a66);
            
        

        poly_line_57da223538192ea1a88e394aeb7fd0ec.bindPopup(popup_131a8b79612994eab735695a0e9381b4)
        ;

        
    
    
            poly_line_57da223538192ea1a88e394aeb7fd0ec.bindTooltip(
                `<div>
                     Trecho 343087 (32.0m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5acd2e9ade91ca953cd013cb96432c3b = L.polyline(
                [[-23.92525122986035, -46.4071674526158], [-23.92508635714961, -46.40742109200977]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_726e995c8f9e0ec3f630c2ca82d2a774 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ddf9524317de7eda6637e2b781686ea7 = $(`<div id="html_ddf9524317de7eda6637e2b781686ea7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344614</b><br>                 <b>Conexão:</b> MT_STO33_150567 &rarr; MT_STO33_331071<br>                 <b>Comprimento:</b> 32.3 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_726e995c8f9e0ec3f630c2ca82d2a774.setContent(html_ddf9524317de7eda6637e2b781686ea7);
            
        

        poly_line_5acd2e9ade91ca953cd013cb96432c3b.bindPopup(popup_726e995c8f9e0ec3f630c2ca82d2a774)
        ;

        
    
    
            poly_line_5acd2e9ade91ca953cd013cb96432c3b.bindTooltip(
                `<div>
                     Trecho 344614 (32.3m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7b56ade64c0901d3970c13c59af637cf = L.polyline(
                [[-23.92591861405276, -46.407263102709976], [-23.92583635756182, -46.40737027761617]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_95388f16598af3029b96f0ea9cbd7f7d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a7052e84aefe7cf46ad76cd46c43ccd2 = $(`<div id="html_a7052e84aefe7cf46ad76cd46c43ccd2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344586</b><br>                 <b>Conexão:</b> MT_STO33_7011 &rarr; MT_STO33_331076<br>                 <b>Comprimento:</b> 14.5 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_95388f16598af3029b96f0ea9cbd7f7d.setContent(html_a7052e84aefe7cf46ad76cd46c43ccd2);
            
        

        poly_line_7b56ade64c0901d3970c13c59af637cf.bindPopup(popup_95388f16598af3029b96f0ea9cbd7f7d)
        ;

        
    
    
            poly_line_7b56ade64c0901d3970c13c59af637cf.bindTooltip(
                `<div>
                     Trecho 344586 (14.5m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3e4c712ddff1767a9fd17e44c5159881 = L.polyline(
                [[-23.92054937725192, -46.41704642884957], [-23.920304383040783, -46.4170852121128]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_421c2a033c8ef806fa4e7da6410afb45 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ee6dd1af10942f48e694bc76ceec78c9 = $(`<div id="html_ee6dd1af10942f48e694bc76ceec78c9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341932</b><br>                 <b>Conexão:</b> MT_STO33_330064 &rarr; MT_STO33_330013<br>                 <b>Comprimento:</b> 28.0 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_421c2a033c8ef806fa4e7da6410afb45.setContent(html_ee6dd1af10942f48e694bc76ceec78c9);
            
        

        poly_line_3e4c712ddff1767a9fd17e44c5159881.bindPopup(popup_421c2a033c8ef806fa4e7da6410afb45)
        ;

        
    
    
            poly_line_3e4c712ddff1767a9fd17e44c5159881.bindTooltip(
                `<div>
                     Trecho 341932 (28.0m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e38925115cf2efb5050ce646e1337dd7 = L.polyline(
                [[-23.92325656773636, -46.41000460502846], [-23.923329345372963, -46.40994645216699]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6bdf71efeee21f5c9297f53a60c59910 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5069c33ba9ffac9fe6932c7fd84c8ffd = $(`<div id="html_5069c33ba9ffac9fe6932c7fd84c8ffd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716987</b><br>                 <b>Conexão:</b> MT_STO33_453316 &rarr; MT_STO33_453318<br>                 <b>Comprimento:</b> 9.0 m<br>                 <b>Condutor:</b> PA1168 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_6bdf71efeee21f5c9297f53a60c59910.setContent(html_5069c33ba9ffac9fe6932c7fd84c8ffd);
            
        

        poly_line_e38925115cf2efb5050ce646e1337dd7.bindPopup(popup_6bdf71efeee21f5c9297f53a60c59910)
        ;

        
    
    
            poly_line_e38925115cf2efb5050ce646e1337dd7.bindTooltip(
                `<div>
                     Trecho 393716987 (9.0m - PA1168)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0fb251860936874a6f8a6c9fd5cf5d78 = L.polyline(
                [[-23.92301895246265, -46.41035146185044], [-23.92298146512246, -46.41033288095764]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_882f59788c26f39cbcb4186f7b44eb05 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7efea29c9ccf4d7a49ca98bc30b7d7dc = $(`<div id="html_7efea29c9ccf4d7a49ca98bc30b7d7dc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343729</b><br>                 <b>Conexão:</b> MT_STO33_330824 &rarr; MT_STO33_330823<br>                 <b>Comprimento:</b> 5.1 m<br>                 <b>Condutor:</b> PA1168 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_882f59788c26f39cbcb4186f7b44eb05.setContent(html_7efea29c9ccf4d7a49ca98bc30b7d7dc);
            
        

        poly_line_0fb251860936874a6f8a6c9fd5cf5d78.bindPopup(popup_882f59788c26f39cbcb4186f7b44eb05)
        ;

        
    
    
            poly_line_0fb251860936874a6f8a6c9fd5cf5d78.bindTooltip(
                `<div>
                     Trecho 343729 (5.1m - PA1168)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9199ddae915dbd103c355931d133acc6 = L.polyline(
                [[-23.92461246839065, -46.410844548437126], [-23.92475910644754, -46.410610364077]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1240d1bd904ddfa1a7eaf7e458f8f353 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3ddd8174eca98571dba1a4586312308c = $(`<div id="html_3ddd8174eca98571dba1a4586312308c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343607</b><br>                 <b>Conexão:</b> MT_STO33_330768 &rarr; MT_STO33_167149<br>                 <b>Comprimento:</b> 29.4 m<br>                 <b>Condutor:</b> PA5929 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_1240d1bd904ddfa1a7eaf7e458f8f353.setContent(html_3ddd8174eca98571dba1a4586312308c);
            
        

        poly_line_9199ddae915dbd103c355931d133acc6.bindPopup(popup_1240d1bd904ddfa1a7eaf7e458f8f353)
        ;

        
    
    
            poly_line_9199ddae915dbd103c355931d133acc6.bindTooltip(
                `<div>
                     Trecho 343607 (29.4m - PA5929)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_df917e76425c931b2655db54d6a92e60 = L.polyline(
                [[-23.924710409058093, -46.40902816251963], [-23.924664629968674, -46.4090964345528]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6ca661acbe82cc3e02e128058b8f5622 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3d46ee130ae71e9a22e29d97614d80b9 = $(`<div id="html_3d46ee130ae71e9a22e29d97614d80b9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 344068</b><br>                 <b>Conexão:</b> MT_STO33_167161 &rarr; MT_STO33_330913<br>                 <b>Comprimento:</b> 8.8 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_6ca661acbe82cc3e02e128058b8f5622.setContent(html_3d46ee130ae71e9a22e29d97614d80b9);
            
        

        poly_line_df917e76425c931b2655db54d6a92e60.bindPopup(popup_6ca661acbe82cc3e02e128058b8f5622)
        ;

        
    
    
            poly_line_df917e76425c931b2655db54d6a92e60.bindTooltip(
                `<div>
                     Trecho 344068 (8.8m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_eb97f11d5b5e4ccbde6e600b72140ca2 = L.polyline(
                [[-23.92663240506141, -46.409773359652775], [-23.92644967900941, -46.40963973118858]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_51147abac00408a01f4e366c4e4312ed = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b67b98fa90688b12f1ba66a63ab1f354 = $(`<div id="html_b67b98fa90688b12f1ba66a63ab1f354" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826985</b><br>                 <b>Conexão:</b> MT_STO33_437229 &rarr; MT_STO33_61503<br>                 <b>Comprimento:</b> 25.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_51147abac00408a01f4e366c4e4312ed.setContent(html_b67b98fa90688b12f1ba66a63ab1f354);
            
        

        poly_line_eb97f11d5b5e4ccbde6e600b72140ca2.bindPopup(popup_51147abac00408a01f4e366c4e4312ed)
        ;

        
    
    
            poly_line_eb97f11d5b5e4ccbde6e600b72140ca2.bindTooltip(
                `<div>
                     Trecho 364826985 (25.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e6ef5cfa202f4d73a3e286f326d698d9 = L.polyline(
                [[-23.919787913181608, -46.41677337399199], [-23.91962266635295, -46.41651743323291]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3e0af99e75b631c6bb2dcdc5302ea517 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_de2b5f25e7f4bf34fa2b1009c3ee1ccb = $(`<div id="html_de2b5f25e7f4bf34fa2b1009c3ee1ccb" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 341753</b><br>                 <b>Conexão:</b> MT_STO33_329979 &rarr; MT_STO33_329980<br>                 <b>Comprimento:</b> 32.5 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_3e0af99e75b631c6bb2dcdc5302ea517.setContent(html_de2b5f25e7f4bf34fa2b1009c3ee1ccb);
            
        

        poly_line_e6ef5cfa202f4d73a3e286f326d698d9.bindPopup(popup_3e0af99e75b631c6bb2dcdc5302ea517)
        ;

        
    
    
            poly_line_e6ef5cfa202f4d73a3e286f326d698d9.bindTooltip(
                `<div>
                     Trecho 341753 (32.5m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c329b336f3ab36913118561d8aa90f2b = L.polyline(
                [[-23.924656082811907, -46.41101203098043], [-23.92474574791788, -46.4110817734051]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4ccff3ea0f852e86a0a56dc52f9b10e6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_057f339bf768470c3cd7b13fc9d7d142 = $(`<div id="html_057f339bf768470c3cd7b13fc9d7d142" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343556</b><br>                 <b>Conexão:</b> MT_STO33_6964 &rarr; MT_STO33_80938<br>                 <b>Comprimento:</b> 12.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_4ccff3ea0f852e86a0a56dc52f9b10e6.setContent(html_057f339bf768470c3cd7b13fc9d7d142);
            
        

        poly_line_c329b336f3ab36913118561d8aa90f2b.bindPopup(popup_4ccff3ea0f852e86a0a56dc52f9b10e6)
        ;

        
    
    
            poly_line_c329b336f3ab36913118561d8aa90f2b.bindTooltip(
                `<div>
                     Trecho 343556 (12.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_01f0937f705bff95cd3f1361c091afe3 = L.polyline(
                [[-23.925838786630663, -46.40885934897972], [-23.925999719411493, -46.40899627525784]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c2c57107b5d4b84e26599d7502eed26a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c5a48ec15d197b621e58dcaf8fc91b8f = $(`<div id="html_c5a48ec15d197b621e58dcaf8fc91b8f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364826930</b><br>                 <b>Conexão:</b> MT_STO33_437221 &rarr; MT_STO33_437222<br>                 <b>Comprimento:</b> 23.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_c2c57107b5d4b84e26599d7502eed26a.setContent(html_c5a48ec15d197b621e58dcaf8fc91b8f);
            
        

        poly_line_01f0937f705bff95cd3f1361c091afe3.bindPopup(popup_c2c57107b5d4b84e26599d7502eed26a)
        ;

        
    
    
            poly_line_01f0937f705bff95cd3f1361c091afe3.bindTooltip(
                `<div>
                     Trecho 364826930 (23.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8726bc9357594723f56f97ec5d2bda64 = L.polyline(
                [[-23.92284149733717, -46.41055868633424], [-23.92298146512246, -46.41033288095764]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6cf746986ad34805176bae9c06a254da = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f54b1ee800bee039a50e6d5c958ce689 = $(`<div id="html_f54b1ee800bee039a50e6d5c958ce689" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343726</b><br>                 <b>Conexão:</b> MT_STO33_330822 &rarr; MT_STO33_330823<br>                 <b>Comprimento:</b> 28.3 m<br>                 <b>Condutor:</b> PA1168 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_6cf746986ad34805176bae9c06a254da.setContent(html_f54b1ee800bee039a50e6d5c958ce689);
            
        

        poly_line_8726bc9357594723f56f97ec5d2bda64.bindPopup(popup_6cf746986ad34805176bae9c06a254da)
        ;

        
    
    
            poly_line_8726bc9357594723f56f97ec5d2bda64.bindTooltip(
                `<div>
                     Trecho 343726 (28.3m - PA1168)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_003c9cbae1110ef30f9e9134458a5da8 = L.polyline(
                [[-23.92381342974596, -46.41033484327835], [-23.92367888667121, -46.4102351426377]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_bfb25b2bb6bf55d22143fcc8c8f7fb4b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a84108acc1ce676d9f1d7a43c219bdf1 = $(`<div id="html_a84108acc1ce676d9f1d7a43c219bdf1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 393716975</b><br>                 <b>Conexão:</b> MT_STO33_330829 &rarr; MT_STO33_453320<br>                 <b>Comprimento:</b> 14.4 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_bfb25b2bb6bf55d22143fcc8c8f7fb4b.setContent(html_a84108acc1ce676d9f1d7a43c219bdf1);
            
        

        poly_line_003c9cbae1110ef30f9e9134458a5da8.bindPopup(popup_bfb25b2bb6bf55d22143fcc8c8f7fb4b)
        ;

        
    
    
            poly_line_003c9cbae1110ef30f9e9134458a5da8.bindTooltip(
                `<div>
                     Trecho 393716975 (14.4m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1abd61d5fe56dad80a7a799d67f0018b = L.polyline(
                [[-23.92244320019347, -46.41203914039397], [-23.92246189170288, -46.41197057608116]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e807ea30fddef947e0a1df16ecc61f4f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7f7d63cf9ed22256e2c8db3690b15f94 = $(`<div id="html_7f7d63cf9ed22256e2c8db3690b15f94" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343228</b><br>                 <b>Conexão:</b> MT_STO33_330627 &rarr; MT_STO33_80916<br>                 <b>Comprimento:</b> 7.4 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_e807ea30fddef947e0a1df16ecc61f4f.setContent(html_7f7d63cf9ed22256e2c8db3690b15f94);
            
        

        poly_line_1abd61d5fe56dad80a7a799d67f0018b.bindPopup(popup_e807ea30fddef947e0a1df16ecc61f4f)
        ;

        
    
    
            poly_line_1abd61d5fe56dad80a7a799d67f0018b.bindTooltip(
                `<div>
                     Trecho 343228 (7.4m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8039114422edefb1568df096029b270a = L.polyline(
                [[-23.923348511724384, -46.41277595584563], [-23.92350400180817, -46.41256152059765]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0b34ad9ee8d4789d300308ed40389270 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_71eba9cb19a8931f176951d6bcdb6b42 = $(`<div id="html_71eba9cb19a8931f176951d6bcdb6b42" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 343013</b><br>                 <b>Conexão:</b> MT_STO33_6938 &rarr; MT_STO33_143943<br>                 <b>Comprimento:</b> 28.4 m<br>                 <b>Condutor:</b> PA1017 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.6133 &Omega;/km, X=0.4327 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 202.0 A             </div>             </div>`)[0];
                popup_0b34ad9ee8d4789d300308ed40389270.setContent(html_71eba9cb19a8931f176951d6bcdb6b42);
            
        

        poly_line_8039114422edefb1568df096029b270a.bindPopup(popup_0b34ad9ee8d4789d300308ed40389270)
        ;

        
    
    
            poly_line_8039114422edefb1568df096029b270a.bindTooltip(
                `<div>
                     Trecho 343013 (28.4m - PA1017)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d605728c67d9ea566d5c3e4c9e0fe7af = L.polyline(
                [[-23.92203347986117, -46.40828030519191], [-23.92216965430606, -46.40815279391626]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6ccb64774b37af2391b079bc11499b2a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3735c0024b2f69f4ea2b688dde72f16d = $(`<div id="html_3735c0024b2f69f4ea2b688dde72f16d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434524</b><br>                 <b>Conexão:</b> MT_STO33_147714 &rarr; MT_STO33_419248<br>                 <b>Comprimento:</b> 20.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6ccb64774b37af2391b079bc11499b2a.setContent(html_3735c0024b2f69f4ea2b688dde72f16d);
            
        

        poly_line_d605728c67d9ea566d5c3e4c9e0fe7af.bindPopup(popup_6ccb64774b37af2391b079bc11499b2a)
        ;

        
    
    
            poly_line_d605728c67d9ea566d5c3e4c9e0fe7af.bindTooltip(
                `<div>
                     Trecho 335434524 (20.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2f95cfce7e679479e0403c0742e1359f = L.polyline(
                [[-23.921909107219506, -46.40840096813014], [-23.92185376923601, -46.40829053767811]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b7e15e79ad61e23c8c6f6d95b650d68b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_08c8f7eed97e97daf0916da138dd40d2 = $(`<div id="html_08c8f7eed97e97daf0916da138dd40d2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434437</b><br>                 <b>Conexão:</b> MT_STO33_419243 &rarr; MT_STO33_93596<br>                 <b>Comprimento:</b> 11.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_b7e15e79ad61e23c8c6f6d95b650d68b.setContent(html_08c8f7eed97e97daf0916da138dd40d2);
            
        

        poly_line_2f95cfce7e679479e0403c0742e1359f.bindPopup(popup_b7e15e79ad61e23c8c6f6d95b650d68b)
        ;

        
    
    
            poly_line_2f95cfce7e679479e0403c0742e1359f.bindTooltip(
                `<div>
                     Trecho 335434437 (11.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5ebfcfd2b691af94ba6be50016932577 = L.polyline(
                [[-23.92174329561658, -46.40854014181406], [-23.921629959455004, -46.40837298842263]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b12c688c6d1d963978f55ba390a77a11 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_97275840d217066c60b0a39fc96682e0 = $(`<div id="html_97275840d217066c60b0a39fc96682e0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 335434464</b><br>                 <b>Conexão:</b> MT_STO33_419246 &rarr; MT_STO33_93598<br>                 <b>Comprimento:</b> 21.8 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_b12c688c6d1d963978f55ba390a77a11.setContent(html_97275840d217066c60b0a39fc96682e0);
            
        

        poly_line_5ebfcfd2b691af94ba6be50016932577.bindPopup(popup_b12c688c6d1d963978f55ba390a77a11)
        ;

        
    
    
            poly_line_5ebfcfd2b691af94ba6be50016932577.bindTooltip(
                `<div>
                     Trecho 335434464 (21.8m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_74327e2659c003dc9b950dc97752fe8e = L.polyline(
                [[-23.926183967116344, -46.40293351636865], [-23.92614704185246, -46.40302153571525]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4e10d616ed9d56657806bff600f9a612 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a77de20883095525e66ce7d42f271815 = $(`<div id="html_a77de20883095525e66ce7d42f271815" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 250434681</b><br>                 <b>Conexão:</b> MT_STO33_7075 &rarr; MT_STO33_81055<br>                 <b>Comprimento:</b> 10.1 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_4e10d616ed9d56657806bff600f9a612.setContent(html_a77de20883095525e66ce7d42f271815);
            
        

        poly_line_74327e2659c003dc9b950dc97752fe8e.bindPopup(popup_4e10d616ed9d56657806bff600f9a612)
        ;

        
    
    
            poly_line_74327e2659c003dc9b950dc97752fe8e.bindTooltip(
                `<div>
                     Trecho 250434681 (10.1m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7c66ccbc8c7337f7ddeb9e0f91e82f31 = L.polyline(
                [[-23.92699584987855, -46.39770733832296], [-23.926909979012294, -46.39758714752878]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a9d5f5af9f21a9fe82759d8990bf5ce3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_cdfde555081553dcf97d4e104ae4f678 = $(`<div id="html_cdfde555081553dcf97d4e104ae4f678" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347228</b><br>                 <b>Conexão:</b> MT_STO33_332236 &rarr; MT_STO33_332237<br>                 <b>Comprimento:</b> 15.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_a9d5f5af9f21a9fe82759d8990bf5ce3.setContent(html_cdfde555081553dcf97d4e104ae4f678);
            
        

        poly_line_7c66ccbc8c7337f7ddeb9e0f91e82f31.bindPopup(popup_a9d5f5af9f21a9fe82759d8990bf5ce3)
        ;

        
    
    
            poly_line_7c66ccbc8c7337f7ddeb9e0f91e82f31.bindTooltip(
                `<div>
                     Trecho 347228 (15.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c15959a1da1ddeb470d07fddf4567f42 = L.polyline(
                [[-23.924910331946197, -46.38875309717764], [-23.924941508743583, -46.388470889020255]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_bcb077c5182151ffc29b3c1c73b0f445 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6b7bfd6f67540f7bad0b54a610f73ea2 = $(`<div id="html_6b7bfd6f67540f7bad0b54a610f73ea2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096292</b><br>                 <b>Conexão:</b> MT_STO33_426728 &rarr; MT_STO33_426727<br>                 <b>Comprimento:</b> 30.7 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_bcb077c5182151ffc29b3c1c73b0f445.setContent(html_6b7bfd6f67540f7bad0b54a610f73ea2);
            
        

        poly_line_c15959a1da1ddeb470d07fddf4567f42.bindPopup(popup_bcb077c5182151ffc29b3c1c73b0f445)
        ;

        
    
    
            poly_line_c15959a1da1ddeb470d07fddf4567f42.bindTooltip(
                `<div>
                     Trecho 354096292 (30.7m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_594955e4e4edc1c78625babccb94fad6 = L.polyline(
                [[-23.92461068593434, -46.39521444189296], [-23.924468976162306, -46.394908372923055]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4276e7d4df509c47b11f484311f058f6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0bd4c5507a3141d4414fc685a32b72be = $(`<div id="html_0bd4c5507a3141d4414fc685a32b72be" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348081</b><br>                 <b>Conexão:</b> MT_STO33_332593 &rarr; MT_STO33_332611<br>                 <b>Comprimento:</b> 35.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_4276e7d4df509c47b11f484311f058f6.setContent(html_0bd4c5507a3141d4414fc685a32b72be);
            
        

        poly_line_594955e4e4edc1c78625babccb94fad6.bindPopup(popup_4276e7d4df509c47b11f484311f058f6)
        ;

        
    
    
            poly_line_594955e4e4edc1c78625babccb94fad6.bindTooltip(
                `<div>
                     Trecho 348081 (35.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_bb7c985e0339edaba0ecd85967b8b0b1 = L.polyline(
                [[-23.92559431582498, -46.404214107794814], [-23.925493463152748, -46.40438002731639]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ac78a2ac1ce5a442bdf9ce715e7f7d5c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_dabea3d38c45781d1fb9036f66dbbaa4 = $(`<div id="html_dabea3d38c45781d1fb9036f66dbbaa4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986547</b><br>                 <b>Conexão:</b> MT_STO33_393005 &rarr; MT_STO33_167192<br>                 <b>Comprimento:</b> 20.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_ac78a2ac1ce5a442bdf9ce715e7f7d5c.setContent(html_dabea3d38c45781d1fb9036f66dbbaa4);
            
        

        poly_line_bb7c985e0339edaba0ecd85967b8b0b1.bindPopup(popup_ac78a2ac1ce5a442bdf9ce715e7f7d5c)
        ;

        
    
    
            poly_line_bb7c985e0339edaba0ecd85967b8b0b1.bindTooltip(
                `<div>
                     Trecho 263986547 (20.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5b4460e76c53aca2bf9069bdec99e87c = L.polyline(
                [[-23.927191075607595, -46.39799689843807], [-23.92706470557164, -46.39780199916288]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a0bdc04a0757c554d477d79da455f3ed = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0be0b4b6ed3e726b90d329a777fdf028 = $(`<div id="html_0be0b4b6ed3e726b90d329a777fdf028" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347178</b><br>                 <b>Conexão:</b> MT_STO33_332177 &rarr; MT_STO33_332206<br>                 <b>Comprimento:</b> 24.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_a0bdc04a0757c554d477d79da455f3ed.setContent(html_0be0b4b6ed3e726b90d329a777fdf028);
            
        

        poly_line_5b4460e76c53aca2bf9069bdec99e87c.bindPopup(popup_a0bdc04a0757c554d477d79da455f3ed)
        ;

        
    
    
            poly_line_5b4460e76c53aca2bf9069bdec99e87c.bindTooltip(
                `<div>
                     Trecho 347178 (24.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b05c60305c24742a823460d15486573a = L.polyline(
                [[-23.927206764280697, -46.40168706320736], [-23.92735338884779, -46.401452863558745]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d5c5f9d6f96590d007bc6f340be84d08 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2f00207781df3ba06565d93c386e7df2 = $(`<div id="html_2f00207781df3ba06565d93c386e7df2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346061</b><br>                 <b>Conexão:</b> MT_STO33_47324 &rarr; MT_STO33_47337<br>                 <b>Comprimento:</b> 29.4 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_d5c5f9d6f96590d007bc6f340be84d08.setContent(html_2f00207781df3ba06565d93c386e7df2);
            
        

        poly_line_b05c60305c24742a823460d15486573a.bindPopup(popup_d5c5f9d6f96590d007bc6f340be84d08)
        ;

        
    
    
            poly_line_b05c60305c24742a823460d15486573a.bindTooltip(
                `<div>
                     Trecho 346061 (29.4m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_acfc3cb08488a353dab8daf6aa508bb6 = L.polyline(
                [[-23.92637988262544, -46.4026716571712], [-23.92637670621997, -46.40257446204174]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_02e5278c60d674e4404406c3dbfbbed4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_34ef41d95440a9e2e11e7f12eda26149 = $(`<div id="html_34ef41d95440a9e2e11e7f12eda26149" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397160</b><br>                 <b>Conexão:</b> MT_STO33_404397 &rarr; MT_STO33_25953<br>                 <b>Comprimento:</b> 10.1 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_02e5278c60d674e4404406c3dbfbbed4.setContent(html_34ef41d95440a9e2e11e7f12eda26149);
            
        

        poly_line_acfc3cb08488a353dab8daf6aa508bb6.bindPopup(popup_02e5278c60d674e4404406c3dbfbbed4)
        ;

        
    
    
            poly_line_acfc3cb08488a353dab8daf6aa508bb6.bindTooltip(
                `<div>
                     Trecho 295397160 (10.1m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1a001210071b73a9690300a2c31f7c36 = L.polyline(
                [[-23.926230281302423, -46.402806302768624], [-23.92629465477444, -46.402679283422174]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_702eb097eb32bf1fbbe0f3b823c7147b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f0e8dd4287491c7ac47fe63a20dc61ef = $(`<div id="html_f0e8dd4287491c7ac47fe63a20dc61ef" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 250434693</b><br>                 <b>Conexão:</b> MT_STO33_54957 &rarr; MT_STO33_81060<br>                 <b>Comprimento:</b> 15.1 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_702eb097eb32bf1fbbe0f3b823c7147b.setContent(html_f0e8dd4287491c7ac47fe63a20dc61ef);
            
        

        poly_line_1a001210071b73a9690300a2c31f7c36.bindPopup(popup_702eb097eb32bf1fbbe0f3b823c7147b)
        ;

        
    
    
            poly_line_1a001210071b73a9690300a2c31f7c36.bindTooltip(
                `<div>
                     Trecho 250434693 (15.1m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b6a8de4055c3a96522462c5a44f8c76d = L.polyline(
                [[-23.92447958186716, -46.39077913035254], [-23.924426877098654, -46.39111464762283]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1f718309aba0f1b59bf5ccfe82ee003b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_26215c79ea707c7a336267992aa96a1a = $(`<div id="html_26215c79ea707c7a336267992aa96a1a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260621</b><br>                 <b>Conexão:</b> MT_STO33_436594 &rarr; MT_STO33_436595<br>                 <b>Comprimento:</b> 35.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_1f718309aba0f1b59bf5ccfe82ee003b.setContent(html_26215c79ea707c7a336267992aa96a1a);
            
        

        poly_line_b6a8de4055c3a96522462c5a44f8c76d.bindPopup(popup_1f718309aba0f1b59bf5ccfe82ee003b)
        ;

        
    
    
            poly_line_b6a8de4055c3a96522462c5a44f8c76d.bindTooltip(
                `<div>
                     Trecho 364260621 (35.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_275705e0503c38e93ca554962e27823e = L.polyline(
                [[-23.925030663933967, -46.40561285664796], [-23.92522271235822, -46.40534968533967]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_42c62d1377790fd2cbc5a6c73b9ced45 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ca6d35922d16f8282982d05d3d176661 = $(`<div id="html_ca6d35922d16f8282982d05d3d176661" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345055</b><br>                 <b>Conexão:</b> MT_STO33_331247 &rarr; MT_STO33_331285<br>                 <b>Comprimento:</b> 34.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_42c62d1377790fd2cbc5a6c73b9ced45.setContent(html_ca6d35922d16f8282982d05d3d176661);
            
        

        poly_line_275705e0503c38e93ca554962e27823e.bindPopup(popup_42c62d1377790fd2cbc5a6c73b9ced45)
        ;

        
    
    
            poly_line_275705e0503c38e93ca554962e27823e.bindTooltip(
                `<div>
                     Trecho 345055 (34.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f31ff7f824f88d2981d8d0100b4c5d1c = L.polyline(
                [[-23.92558052741936, -46.40473463719371], [-23.925736725269587, -46.404441602997565]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6c88a7fe8046fd28eed2efbe35b80d61 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3b20bba51cea321312473954a310b833 = $(`<div id="html_3b20bba51cea321312473954a310b833" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345287</b><br>                 <b>Conexão:</b> MT_STO33_331368 &rarr; MT_STO33_331389<br>                 <b>Comprimento:</b> 35.2 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6c88a7fe8046fd28eed2efbe35b80d61.setContent(html_3b20bba51cea321312473954a310b833);
            
        

        poly_line_f31ff7f824f88d2981d8d0100b4c5d1c.bindPopup(popup_6c88a7fe8046fd28eed2efbe35b80d61)
        ;

        
    
    
            poly_line_f31ff7f824f88d2981d8d0100b4c5d1c.bindTooltip(
                `<div>
                     Trecho 345287 (35.2m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a6a88fbe701483971722ef6b41055370 = L.polyline(
                [[-23.925439909424256, -46.3844069471229], [-23.925401224187112, -46.38469143506165]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2a3e5a85b8928744505e97656da4603c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_36aa8ade835db49be5a223fdf5cf93fd = $(`<div id="html_36aa8ade835db49be5a223fdf5cf93fd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350660</b><br>                 <b>Conexão:</b> MT_STO33_333710 &rarr; MT_STO33_333683<br>                 <b>Comprimento:</b> 29.9 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_2a3e5a85b8928744505e97656da4603c.setContent(html_36aa8ade835db49be5a223fdf5cf93fd);
            
        

        poly_line_a6a88fbe701483971722ef6b41055370.bindPopup(popup_2a3e5a85b8928744505e97656da4603c)
        ;

        
    
    
            poly_line_a6a88fbe701483971722ef6b41055370.bindTooltip(
                `<div>
                     Trecho 350660 (29.9m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_78d4bcf5f6f11e0774e0e3855a87de55 = L.polyline(
                [[-23.925323673848425, -46.385280058427895], [-23.925266396027325, -46.38562329278068]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2cd76eee4a8ccf877a6fe214adb481e1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a47663e5b799ad9138bd00728c5b832b = $(`<div id="html_a47663e5b799ad9138bd00728c5b832b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350410</b><br>                 <b>Conexão:</b> MT_STO33_333614 &rarr; MT_STO33_333565<br>                 <b>Comprimento:</b> 36.2 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_2cd76eee4a8ccf877a6fe214adb481e1.setContent(html_a47663e5b799ad9138bd00728c5b832b);
            
        

        poly_line_78d4bcf5f6f11e0774e0e3855a87de55.bindPopup(popup_2cd76eee4a8ccf877a6fe214adb481e1)
        ;

        
    
    
            poly_line_78d4bcf5f6f11e0774e0e3855a87de55.bindTooltip(
                `<div>
                     Trecho 350410 (36.2m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1033f311426b96fee23f9c3d2c5db2db = L.polyline(
                [[-23.924991642350392, -46.38810950365064], [-23.92501646993412, -46.387950322749134]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d446e62f991898144eec52c2b5929ef5 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a529151d4d7f7968e2456ea7ae03920a = $(`<div id="html_a529151d4d7f7968e2456ea7ae03920a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096280</b><br>                 <b>Conexão:</b> MT_STO33_426724 &rarr; MT_STO33_426722<br>                 <b>Comprimento:</b> 19.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_d446e62f991898144eec52c2b5929ef5.setContent(html_a529151d4d7f7968e2456ea7ae03920a);
            
        

        poly_line_1033f311426b96fee23f9c3d2c5db2db.bindPopup(popup_d446e62f991898144eec52c2b5929ef5)
        ;

        
    
    
            poly_line_1033f311426b96fee23f9c3d2c5db2db.bindTooltip(
                `<div>
                     Trecho 354096280 (19.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_191eeec6751bde0b6d1c51ff4faa000a = L.polyline(
                [[-23.92629465477444, -46.402679283422174], [-23.926277403079663, -46.40259067951621]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8a94e6bd7e08414c21d701c25f61c3c8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a8a682af8ec1dd5d347ed8ebcd17feb9 = $(`<div id="html_a8a682af8ec1dd5d347ed8ebcd17feb9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295530256</b><br>                 <b>Conexão:</b> MT_STO33_81059 &rarr; MT_STO33_404470<br>                 <b>Comprimento:</b> 9.4 m<br>                 <b>Condutor:</b> PA12030 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_8a94e6bd7e08414c21d701c25f61c3c8.setContent(html_a8a682af8ec1dd5d347ed8ebcd17feb9);
            
        

        poly_line_191eeec6751bde0b6d1c51ff4faa000a.bindPopup(popup_8a94e6bd7e08414c21d701c25f61c3c8)
        ;

        
    
    
            poly_line_191eeec6751bde0b6d1c51ff4faa000a.bindTooltip(
                `<div>
                     Trecho 295530256 (9.4m - PA12030)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a487349dbd2fe84149059c02aeb15204 = L.polyline(
                [[-23.924138859320863, -46.39347051435272], [-23.92446345792217, -46.39345611800542]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1901c38f3c22595fc0781fc3278a00d1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_cc19bd462cae52d4399e9acbb18adb37 = $(`<div id="html_cc19bd462cae52d4399e9acbb18adb37" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 415058052</b><br>                 <b>Conexão:</b> MT_STO33_332757 &rarr; MT_STO33_96740<br>                 <b>Comprimento:</b> 26.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_1901c38f3c22595fc0781fc3278a00d1.setContent(html_cc19bd462cae52d4399e9acbb18adb37);
            
        

        poly_line_a487349dbd2fe84149059c02aeb15204.bindPopup(popup_1901c38f3c22595fc0781fc3278a00d1)
        ;

        
    
    
            poly_line_a487349dbd2fe84149059c02aeb15204.bindTooltip(
                `<div>
                     Trecho 415058052 (26.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_07615eb97765e34a7453e4ccdc78b368 = L.polyline(
                [[-23.925190636238824, -46.40490725306722], [-23.925053450955943, -46.40511590657377]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0658f4610ec13d0a0794a9e4044bf961 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_98be347ea43228e698ab1c77eee1d671 = $(`<div id="html_98be347ea43228e698ab1c77eee1d671" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986649</b><br>                 <b>Conexão:</b> MT_STO33_393007 &rarr; MT_STO33_81041<br>                 <b>Comprimento:</b> 26.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0658f4610ec13d0a0794a9e4044bf961.setContent(html_98be347ea43228e698ab1c77eee1d671);
            
        

        poly_line_07615eb97765e34a7453e4ccdc78b368.bindPopup(popup_0658f4610ec13d0a0794a9e4044bf961)
        ;

        
    
    
            poly_line_07615eb97765e34a7453e4ccdc78b368.bindTooltip(
                `<div>
                     Trecho 263986649 (26.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_753e00088c213856a7eb9f2090fb1bbc = L.polyline(
                [[-23.924548839557247, -46.3901810928831], [-23.924604577739046, -46.38990936542484]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e50528f2e2240132e6038aa2e5be62d4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e453767f26b7fbc07415d977969a7bbc = $(`<div id="html_e453767f26b7fbc07415d977969a7bbc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260636</b><br>                 <b>Conexão:</b> MT_STO33_436599 &rarr; MT_STO33_333067<br>                 <b>Comprimento:</b> 28.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_e50528f2e2240132e6038aa2e5be62d4.setContent(html_e453767f26b7fbc07415d977969a7bbc);
            
        

        poly_line_753e00088c213856a7eb9f2090fb1bbc.bindPopup(popup_e50528f2e2240132e6038aa2e5be62d4)
        ;

        
    
    
            poly_line_753e00088c213856a7eb9f2090fb1bbc.bindTooltip(
                `<div>
                     Trecho 364260636 (28.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fe13714af7785e41a0b576f4f0682421 = L.polyline(
                [[-23.92650350253456, -46.40255382529875], [-23.92661374143097, -46.40234870792648]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_12af13aaa32cf4e8415da7de8e97ece0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_54db2b88ab91379a0172c28f00f02af5 = $(`<div id="html_54db2b88ab91379a0172c28f00f02af5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590384</b><br>                 <b>Conexão:</b> MT_STO33_404500 &rarr; MT_STO33_92000<br>                 <b>Comprimento:</b> 24.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_12af13aaa32cf4e8415da7de8e97ece0.setContent(html_54db2b88ab91379a0172c28f00f02af5);
            
        

        poly_line_fe13714af7785e41a0b576f4f0682421.bindPopup(popup_12af13aaa32cf4e8415da7de8e97ece0)
        ;

        
    
    
            poly_line_fe13714af7785e41a0b576f4f0682421.bindTooltip(
                `<div>
                     Trecho 295590384 (24.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a915f3cdc2f180f580826607382d511b = L.polyline(
                [[-23.92590195231321, -46.4041486650288], [-23.92606735742254, -46.40383608047068]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9d42cdfd45694394024f61a336878f39 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_962496e63c93b635eda60e2df5494487 = $(`<div id="html_962496e63c93b635eda60e2df5494487" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345447</b><br>                 <b>Conexão:</b> MT_STO33_331428 &rarr; MT_STO33_331467<br>                 <b>Comprimento:</b> 37.5 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_9d42cdfd45694394024f61a336878f39.setContent(html_962496e63c93b635eda60e2df5494487);
            
        

        poly_line_a915f3cdc2f180f580826607382d511b.bindPopup(popup_9d42cdfd45694394024f61a336878f39)
        ;

        
    
    
            poly_line_a915f3cdc2f180f580826607382d511b.bindTooltip(
                `<div>
                     Trecho 345447 (37.5m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_628234f71decea94bebdc2214da41528 = L.polyline(
                [[-23.926230281302423, -46.402806302768624], [-23.926183967116344, -46.40293351636865]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5481145767b1925cdb7fab4ee851586b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_12e8cb7fc9d7682fbe86f3b63a45a444 = $(`<div id="html_12e8cb7fc9d7682fbe86f3b63a45a444" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397143</b><br>                 <b>Conexão:</b> MT_STO33_54957 &rarr; MT_STO33_7075<br>                 <b>Comprimento:</b> 14.2 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_5481145767b1925cdb7fab4ee851586b.setContent(html_12e8cb7fc9d7682fbe86f3b63a45a444);
            
        

        poly_line_628234f71decea94bebdc2214da41528.bindPopup(popup_5481145767b1925cdb7fab4ee851586b)
        ;

        
    
    
            poly_line_628234f71decea94bebdc2214da41528.bindTooltip(
                `<div>
                     Trecho 295397143 (14.2m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0be33d690167903a1280bf8fbbd0b685 = L.polyline(
                [[-23.926432724990207, -46.398905921471055], [-23.926565423555417, -46.39873287302362]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_81360c3aa4408166f016411c0644657d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7403a6b1ca8d4b4d209d45d6eaebc9f4 = $(`<div id="html_7403a6b1ca8d4b4d209d45d6eaebc9f4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397176</b><br>                 <b>Conexão:</b> MT_STO33_404401 &rarr; MT_STO33_167244<br>                 <b>Comprimento:</b> 23.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_81360c3aa4408166f016411c0644657d.setContent(html_7403a6b1ca8d4b4d209d45d6eaebc9f4);
            
        

        poly_line_0be33d690167903a1280bf8fbbd0b685.bindPopup(popup_81360c3aa4408166f016411c0644657d)
        ;

        
    
    
            poly_line_0be33d690167903a1280bf8fbbd0b685.bindTooltip(
                `<div>
                     Trecho 295397176 (23.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_46fecdf9eb39e967b87cfd5fbc72a303 = L.polyline(
                [[-23.924261459398792, -46.39226887350964], [-23.92422669070919, -46.39242843662299]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3f76a815a77c3cf0589dd815ac137857 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d0d41c257efde3c5af8a641b98b98988 = $(`<div id="html_d0d41c257efde3c5af8a641b98b98988" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260647</b><br>                 <b>Conexão:</b> MT_STO33_436603 &rarr; MT_STO33_332869<br>                 <b>Comprimento:</b> 17.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_3f76a815a77c3cf0589dd815ac137857.setContent(html_d0d41c257efde3c5af8a641b98b98988);
            
        

        poly_line_46fecdf9eb39e967b87cfd5fbc72a303.bindPopup(popup_3f76a815a77c3cf0589dd815ac137857)
        ;

        
    
    
            poly_line_46fecdf9eb39e967b87cfd5fbc72a303.bindTooltip(
                `<div>
                     Trecho 364260647 (17.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7c5edbf5da7a74c795a3d9ab22e2ac79 = L.polyline(
                [[-23.926273075541985, -46.39910304297104], [-23.926432724990207, -46.398905921471055]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_86028f34da75c3480fbc891abc723cfa = L.popup({
  "maxWidth": 250,
});

        
            
                var html_db8159be2cbce43792c48dbe3489fd1f = $(`<div id="html_db8159be2cbce43792c48dbe3489fd1f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397266</b><br>                 <b>Conexão:</b> MT_STO33_404406 &rarr; MT_STO33_404401<br>                 <b>Comprimento:</b> 27.3 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_86028f34da75c3480fbc891abc723cfa.setContent(html_db8159be2cbce43792c48dbe3489fd1f);
            
        

        poly_line_7c5edbf5da7a74c795a3d9ab22e2ac79.bindPopup(popup_86028f34da75c3480fbc891abc723cfa)
        ;

        
    
    
            poly_line_7c5edbf5da7a74c795a3d9ab22e2ac79.bindTooltip(
                `<div>
                     Trecho 295397266 (27.3m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_417570ea30edacb1878af413f540bda6 = L.polyline(
                [[-23.925736725269587, -46.404441602997565], [-23.92590195231321, -46.4041486650288]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_88aac317780321d71ff5cdf9539f6445 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1839cfb0fc2b3370678dfb8b9fdeec32 = $(`<div id="html_1839cfb0fc2b3370678dfb8b9fdeec32" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345364</b><br>                 <b>Conexão:</b> MT_STO33_331389 &rarr; MT_STO33_331428<br>                 <b>Comprimento:</b> 35.7 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_88aac317780321d71ff5cdf9539f6445.setContent(html_1839cfb0fc2b3370678dfb8b9fdeec32);
            
        

        poly_line_417570ea30edacb1878af413f540bda6.bindPopup(popup_88aac317780321d71ff5cdf9539f6445)
        ;

        
    
    
            poly_line_417570ea30edacb1878af413f540bda6.bindTooltip(
                `<div>
                     Trecho 345364 (35.7m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c222ad2782fa334a8f7a24752e2eb8d9 = L.polyline(
                [[-23.926655376444444, -46.4000309355792], [-23.926621576324635, -46.39974625788346]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_791baf378f8948d72ad4aefacbbba610 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_86ae9a8216fe3779ae90012dce8bc172 = $(`<div id="html_86ae9a8216fe3779ae90012dce8bc172" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397313</b><br>                 <b>Conexão:</b> MT_STO33_404407 &rarr; MT_STO33_404404<br>                 <b>Comprimento:</b> 29.8 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_791baf378f8948d72ad4aefacbbba610.setContent(html_86ae9a8216fe3779ae90012dce8bc172);
            
        

        poly_line_c222ad2782fa334a8f7a24752e2eb8d9.bindPopup(popup_791baf378f8948d72ad4aefacbbba610)
        ;

        
    
    
            poly_line_c222ad2782fa334a8f7a24752e2eb8d9.bindTooltip(
                `<div>
                     Trecho 295397313 (29.8m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_85ecaac3ea9b23a2c6a801c073b3f8db = L.polyline(
                [[-23.924173563259277, -46.39286002756819], [-23.92414163912531, -46.39317385858664]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c615e817b9493644de467f76458e8ca7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6dea5d64fc894116cb6f1dd8a62fbe5f = $(`<div id="html_6dea5d64fc894116cb6f1dd8a62fbe5f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260641</b><br>                 <b>Conexão:</b> MT_STO33_436602 &rarr; MT_STO33_332789<br>                 <b>Comprimento:</b> 32.8 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_c615e817b9493644de467f76458e8ca7.setContent(html_6dea5d64fc894116cb6f1dd8a62fbe5f);
            
        

        poly_line_85ecaac3ea9b23a2c6a801c073b3f8db.bindPopup(popup_c615e817b9493644de467f76458e8ca7)
        ;

        
    
    
            poly_line_85ecaac3ea9b23a2c6a801c073b3f8db.bindTooltip(
                `<div>
                     Trecho 364260641 (32.8m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_704c3c2dad301ea0a1403a573aa67668 = L.polyline(
                [[-23.92725943757296, -46.400862392985005], [-23.92731586553469, -46.40053693373244]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8b173067c9b884ef74771d6de3c11299 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a38a32e44b8f44325ad590d034a4efb7 = $(`<div id="html_a38a32e44b8f44325ad590d034a4efb7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590372</b><br>                 <b>Conexão:</b> MT_STO33_167221 &rarr; MT_STO33_404499<br>                 <b>Comprimento:</b> 34.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_8b173067c9b884ef74771d6de3c11299.setContent(html_a38a32e44b8f44325ad590d034a4efb7);
            
        

        poly_line_704c3c2dad301ea0a1403a573aa67668.bindPopup(popup_8b173067c9b884ef74771d6de3c11299)
        ;

        
    
    
            poly_line_704c3c2dad301ea0a1403a573aa67668.bindTooltip(
                `<div>
                     Trecho 295590372 (34.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_481c6c9cd6e2f93945e08115de0b9503 = L.polyline(
                [[-23.9265479227484, -46.4029308669659], [-23.92670170681828, -46.40260508755472]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5bdad5d75b408a8064e0e45df6c0dcf2 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_88ef5396806f3faaa38e55e80448c1bf = $(`<div id="html_88ef5396806f3faaa38e55e80448c1bf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345775</b><br>                 <b>Conexão:</b> MT_STO33_331588 &rarr; MT_STO33_331615<br>                 <b>Comprimento:</b> 38.0 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_5bdad5d75b408a8064e0e45df6c0dcf2.setContent(html_88ef5396806f3faaa38e55e80448c1bf);
            
        

        poly_line_481c6c9cd6e2f93945e08115de0b9503.bindPopup(popup_5bdad5d75b408a8064e0e45df6c0dcf2)
        ;

        
    
    
            poly_line_481c6c9cd6e2f93945e08115de0b9503.bindTooltip(
                `<div>
                     Trecho 345775 (38.0m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_44771b11ccb629372d28475923d1cbd3 = L.polyline(
                [[-23.924873323944723, -46.38900095752814], [-23.924910331946197, -46.38875309717764]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_06d5d2c808eeee3b405fbb87f042415f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_19c1774a588812e0f25fa8b073dc6827 = $(`<div id="html_19c1774a588812e0f25fa8b073dc6827" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096295</b><br>                 <b>Conexão:</b> MT_STO33_426729 &rarr; MT_STO33_426728<br>                 <b>Comprimento:</b> 32.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_06d5d2c808eeee3b405fbb87f042415f.setContent(html_19c1774a588812e0f25fa8b073dc6827);
            
        

        poly_line_44771b11ccb629372d28475923d1cbd3.bindPopup(popup_06d5d2c808eeee3b405fbb87f042415f)
        ;

        
    
    
            poly_line_44771b11ccb629372d28475923d1cbd3.bindTooltip(
                `<div>
                     Trecho 354096295 (32.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_89e0d963747f6a3b847e2b9da09a8a5a = L.polyline(
                [[-23.92559887628704, -46.383220601949176], [-23.92564668064972, -46.38323702626769]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_53bfd6a103898d6272795529712285c8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a926abd3cc71463d4fd9d3bf3554fc6b = $(`<div id="html_a926abd3cc71463d4fd9d3bf3554fc6b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350965</b><br>                 <b>Conexão:</b> MT_STO33_47637 &rarr; MT_STO33_333849<br>                 <b>Comprimento:</b> 5.7 m<br>                 <b>Condutor:</b> PA11548 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1421 &Omega;/km, X=0.2654 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 430.0 A             </div>             </div>`)[0];
                popup_53bfd6a103898d6272795529712285c8.setContent(html_a926abd3cc71463d4fd9d3bf3554fc6b);
            
        

        poly_line_89e0d963747f6a3b847e2b9da09a8a5a.bindPopup(popup_53bfd6a103898d6272795529712285c8)
        ;

        
    
    
            poly_line_89e0d963747f6a3b847e2b9da09a8a5a.bindTooltip(
                `<div>
                     Trecho 350965 (5.7m - PA11548)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4146ca3a08c2d74ad411cfd18b335f6e = L.polyline(
                [[-23.92562221459349, -46.40219731605328], [-23.925384831344843, -46.40207529154145]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1ba1cd4896c4858ffef488b306eff538 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b2f427d425ccbb07b4d4243ff6b65530 = $(`<div id="html_b2f427d425ccbb07b4d4243ff6b65530" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547509</b><br>                 <b>Conexão:</b> MT_STO33_404494 &rarr; MT_STO33_404490<br>                 <b>Comprimento:</b> 29.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_1ba1cd4896c4858ffef488b306eff538.setContent(html_b2f427d425ccbb07b4d4243ff6b65530);
            
        

        poly_line_4146ca3a08c2d74ad411cfd18b335f6e.bindPopup(popup_1ba1cd4896c4858ffef488b306eff538)
        ;

        
    
    
            poly_line_4146ca3a08c2d74ad411cfd18b335f6e.bindTooltip(
                `<div>
                     Trecho 295547509 (29.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9cd077cd8b6b9d5dfad4f07baed59e74 = L.polyline(
                [[-23.92522271235822, -46.40534968533967], [-23.92541520954421, -46.405037396658486]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_92b61b7a6c46ba12081b1b2c52c7af09 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_dca821e49b075ac1e50cadec75e34ce5 = $(`<div id="html_dca821e49b075ac1e50cadec75e34ce5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345144</b><br>                 <b>Conexão:</b> MT_STO33_331285 &rarr; MT_STO33_331319<br>                 <b>Comprimento:</b> 39.0 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_92b61b7a6c46ba12081b1b2c52c7af09.setContent(html_dca821e49b075ac1e50cadec75e34ce5);
            
        

        poly_line_9cd077cd8b6b9d5dfad4f07baed59e74.bindPopup(popup_92b61b7a6c46ba12081b1b2c52c7af09)
        ;

        
    
    
            poly_line_9cd077cd8b6b9d5dfad4f07baed59e74.bindTooltip(
                `<div>
                     Trecho 345144 (39.0m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d60e3fc7f8272aa6ce2d33ba9dd6f6f8 = L.polyline(
                [[-23.92639975404535, -46.39709044386882], [-23.92632018382937, -46.39690292802766]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ed6e296de3257df1f9da66e3c3108b39 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f4c7c33e4d942792d8bfd03ed7256db5 = $(`<div id="html_f4c7c33e4d942792d8bfd03ed7256db5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347488</b><br>                 <b>Conexão:</b> MT_STO33_332356 &rarr; MT_STO33_332377<br>                 <b>Comprimento:</b> 21.4 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_ed6e296de3257df1f9da66e3c3108b39.setContent(html_f4c7c33e4d942792d8bfd03ed7256db5);
            
        

        poly_line_d60e3fc7f8272aa6ce2d33ba9dd6f6f8.bindPopup(popup_ed6e296de3257df1f9da66e3c3108b39)
        ;

        
    
    
            poly_line_d60e3fc7f8272aa6ce2d33ba9dd6f6f8.bindTooltip(
                `<div>
                     Trecho 347488 (21.4m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d7eae23c58df2683f5ae554765fe3ea3 = L.polyline(
                [[-23.926223554373507, -46.403543043576576], [-23.92638895858352, -46.40323045811908]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_99023f7803eb98a564b7d50f85a273d7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b6755b0d85ee275b2a5249957db1fbd4 = $(`<div id="html_b6755b0d85ee275b2a5249957db1fbd4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345615</b><br>                 <b>Conexão:</b> MT_STO33_331502 &rarr; MT_STO33_167201<br>                 <b>Comprimento:</b> 37.5 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_99023f7803eb98a564b7d50f85a273d7.setContent(html_b6755b0d85ee275b2a5249957db1fbd4);
            
        

        poly_line_d7eae23c58df2683f5ae554765fe3ea3.bindPopup(popup_99023f7803eb98a564b7d50f85a273d7)
        ;

        
    
    
            poly_line_d7eae23c58df2683f5ae554765fe3ea3.bindTooltip(
                `<div>
                     Trecho 345615 (37.5m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0c1fe870d5e91682b304d19174a85bc9 = L.polyline(
                [[-23.92435297441017, -46.39165683269664], [-23.92430680501502, -46.3918886770208]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8ca7d691baad5a22a20706ea4b94ddbd = L.popup({
  "maxWidth": 250,
});

        
            
                var html_14cb1f2d7263f4eaaf4a9696e6a2d306 = $(`<div id="html_14cb1f2d7263f4eaaf4a9696e6a2d306" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260633</b><br>                 <b>Conexão:</b> MT_STO33_436600 &rarr; MT_STO33_436597<br>                 <b>Comprimento:</b> 24.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_8ca7d691baad5a22a20706ea4b94ddbd.setContent(html_14cb1f2d7263f4eaaf4a9696e6a2d306);
            
        

        poly_line_0c1fe870d5e91682b304d19174a85bc9.bindPopup(popup_8ca7d691baad5a22a20706ea4b94ddbd)
        ;

        
    
    
            poly_line_0c1fe870d5e91682b304d19174a85bc9.bindTooltip(
                `<div>
                     Trecho 364260633 (24.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_aacda958474eb537ee1709459d7f010f = L.polyline(
                [[-23.92638895858352, -46.40323045811908], [-23.9265479227484, -46.4029308669659]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cd8ad851b49716e8c534d16c9c47ad90 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c58a0ccb667109c441bd983ebcf7bf43 = $(`<div id="html_c58a0ccb667109c441bd983ebcf7bf43" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345711</b><br>                 <b>Conexão:</b> MT_STO33_167201 &rarr; MT_STO33_331588<br>                 <b>Comprimento:</b> 35.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_cd8ad851b49716e8c534d16c9c47ad90.setContent(html_c58a0ccb667109c441bd983ebcf7bf43);
            
        

        poly_line_aacda958474eb537ee1709459d7f010f.bindPopup(popup_cd8ad851b49716e8c534d16c9c47ad90)
        ;

        
    
    
            poly_line_aacda958474eb537ee1709459d7f010f.bindTooltip(
                `<div>
                     Trecho 345711 (35.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_dba63f03f72ae9519083f8b39cc13738 = L.polyline(
                [[-23.924468976162306, -46.394908372923055], [-23.92438081832006, -46.39467164797816]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_e80e19629f1dbd98717749507428f027 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8bed048befefb402f77f8b68d2544fed = $(`<div id="html_8bed048befefb402f77f8b68d2544fed" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348161</b><br>                 <b>Conexão:</b> MT_STO33_332611 &rarr; MT_STO33_332644<br>                 <b>Comprimento:</b> 26.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_e80e19629f1dbd98717749507428f027.setContent(html_8bed048befefb402f77f8b68d2544fed);
            
        

        poly_line_dba63f03f72ae9519083f8b39cc13738.bindPopup(popup_e80e19629f1dbd98717749507428f027)
        ;

        
    
    
            poly_line_dba63f03f72ae9519083f8b39cc13738.bindTooltip(
                `<div>
                     Trecho 348161 (26.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_bc0df9d2b2910036b30387eacccd3c58 = L.polyline(
                [[-23.92639848510197, -46.401196950678695], [-23.926519989805627, -46.40074634806547]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b67745db4136614f0b1610bb1b628415 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_449994f14efe0f18a9b002af3b6996d6 = $(`<div id="html_449994f14efe0f18a9b002af3b6996d6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397234</b><br>                 <b>Conexão:</b> MT_STO33_81075 &rarr; MT_STO33_167222<br>                 <b>Comprimento:</b> 48.8 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_b67745db4136614f0b1610bb1b628415.setContent(html_449994f14efe0f18a9b002af3b6996d6);
            
        

        poly_line_bc0df9d2b2910036b30387eacccd3c58.bindPopup(popup_b67745db4136614f0b1610bb1b628415)
        ;

        
    
    
            poly_line_bc0df9d2b2910036b30387eacccd3c58.bindTooltip(
                `<div>
                     Trecho 295397234 (48.8m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9c9dfcf9b3a0677bbe541e6011000d2a = L.polyline(
                [[-23.92452812906987, -46.39047392473179], [-23.92447958186716, -46.39077913035254]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_17f3e7551be70582f832d6b70ddd5507 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f88ae877ee35563e99b01c3f0b08bd76 = $(`<div id="html_f88ae877ee35563e99b01c3f0b08bd76" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260624</b><br>                 <b>Conexão:</b> MT_STO33_436596 &rarr; MT_STO33_436594<br>                 <b>Comprimento:</b> 32.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_17f3e7551be70582f832d6b70ddd5507.setContent(html_f88ae877ee35563e99b01c3f0b08bd76);
            
        

        poly_line_9c9dfcf9b3a0677bbe541e6011000d2a.bindPopup(popup_17f3e7551be70582f832d6b70ddd5507)
        ;

        
    
    
            poly_line_9c9dfcf9b3a0677bbe541e6011000d2a.bindTooltip(
                `<div>
                     Trecho 364260624 (32.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e1aac20fb4c528a5e44e6e89a8075e96 = L.polyline(
                [[-23.927050481894184, -46.40198992789283], [-23.927206764280697, -46.40168706320736]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4eb352eaff1a35bdd8ac98e6c3694aa0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6d1ddbe8aeb8c5b98bc2da6f3d567973 = $(`<div id="html_6d1ddbe8aeb8c5b98bc2da6f3d567973" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345977</b><br>                 <b>Conexão:</b> MT_STO33_331666 &rarr; MT_STO33_47323<br>                 <b>Comprimento:</b> 36.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_4eb352eaff1a35bdd8ac98e6c3694aa0.setContent(html_6d1ddbe8aeb8c5b98bc2da6f3d567973);
            
        

        poly_line_e1aac20fb4c528a5e44e6e89a8075e96.bindPopup(popup_4eb352eaff1a35bdd8ac98e6c3694aa0)
        ;

        
    
    
            poly_line_e1aac20fb4c528a5e44e6e89a8075e96.bindTooltip(
                `<div>
                     Trecho 345977 (36.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f4c1942c2941e9d70bd31e5416c87030 = L.polyline(
                [[-23.92606735742254, -46.40383608047068], [-23.926223554373507, -46.403543043576576]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ce9bec4496f37e3edb909302591b2980 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0f2f363adf23d3b82409516e3d8add27 = $(`<div id="html_0f2f363adf23d3b82409516e3d8add27" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345528</b><br>                 <b>Conexão:</b> MT_STO33_331467 &rarr; MT_STO33_331502<br>                 <b>Comprimento:</b> 35.2 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_ce9bec4496f37e3edb909302591b2980.setContent(html_0f2f363adf23d3b82409516e3d8add27);
            
        

        poly_line_f4c1942c2941e9d70bd31e5416c87030.bindPopup(popup_ce9bec4496f37e3edb909302591b2980)
        ;

        
    
    
            poly_line_f4c1942c2941e9d70bd31e5416c87030.bindTooltip(
                `<div>
                     Trecho 345528 (35.2m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c062d2b52764d1df1713d887ba7d9e77 = L.polyline(
                [[-23.92541520954421, -46.405037396658486], [-23.92558052741936, -46.40473463719371]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b204e4b32eaead916c5bab9a206f96c9 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f2d9ee13be5ec74a609532ff1b4286fe = $(`<div id="html_f2d9ee13be5ec74a609532ff1b4286fe" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345226</b><br>                 <b>Conexão:</b> MT_STO33_331319 &rarr; MT_STO33_331368<br>                 <b>Comprimento:</b> 36.6 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_b204e4b32eaead916c5bab9a206f96c9.setContent(html_f2d9ee13be5ec74a609532ff1b4286fe);
            
        

        poly_line_c062d2b52764d1df1713d887ba7d9e77.bindPopup(popup_b204e4b32eaead916c5bab9a206f96c9)
        ;

        
    
    
            poly_line_c062d2b52764d1df1713d887ba7d9e77.bindTooltip(
                `<div>
                     Trecho 345226 (36.6m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e8781f3864c66a48f2b5164682a9a5db = L.polyline(
                [[-23.926039851657777, -46.40289266286607], [-23.925743038510348, -46.402761741361246]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_24fb8d9a4724bae98432133577ec42ba = L.popup({
  "maxWidth": 250,
});

        
            
                var html_163435ca050209fac8dd6a46f986c424 = $(`<div id="html_163435ca050209fac8dd6a46f986c424" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263007557</b><br>                 <b>Conexão:</b> MT_STO33_392810 &rarr; MT_STO33_392811<br>                 <b>Comprimento:</b> 36.2 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_24fb8d9a4724bae98432133577ec42ba.setContent(html_163435ca050209fac8dd6a46f986c424);
            
        

        poly_line_e8781f3864c66a48f2b5164682a9a5db.bindPopup(popup_24fb8d9a4724bae98432133577ec42ba)
        ;

        
    
    
            poly_line_e8781f3864c66a48f2b5164682a9a5db.bindTooltip(
                `<div>
                     Trecho 263007557 (36.2m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7eb6860ea0b8d961be119603df1ee8dc = L.polyline(
                [[-23.926628861732524, -46.400284801602254], [-23.926655376444444, -46.4000309355792]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9d23ef0a14cce05faf17c42e9af5734d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1816483aedff30c7cc5910dcdc41edcc = $(`<div id="html_1816483aedff30c7cc5910dcdc41edcc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397303</b><br>                 <b>Conexão:</b> MT_STO33_404403 &rarr; MT_STO33_404407<br>                 <b>Comprimento:</b> 26.5 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_9d23ef0a14cce05faf17c42e9af5734d.setContent(html_1816483aedff30c7cc5910dcdc41edcc);
            
        

        poly_line_7eb6860ea0b8d961be119603df1ee8dc.bindPopup(popup_9d23ef0a14cce05faf17c42e9af5734d)
        ;

        
    
    
            poly_line_7eb6860ea0b8d961be119603df1ee8dc.bindTooltip(
                `<div>
                     Trecho 295397303 (26.5m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_90dee8463dabe86ae8bc4fa20ba939bb = L.polyline(
                [[-23.926754294674936, -46.402087231840255], [-23.9268977878026, -46.40182028427864]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_42376e00edacc829bbd61d9b68de25c4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_454b8730a098153b11f78f9dc964450f = $(`<div id="html_454b8730a098153b11f78f9dc964450f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590409</b><br>                 <b>Conexão:</b> MT_STO33_404503 &rarr; MT_STO33_404501<br>                 <b>Comprimento:</b> 32.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_42376e00edacc829bbd61d9b68de25c4.setContent(html_454b8730a098153b11f78f9dc964450f);
            
        

        poly_line_90dee8463dabe86ae8bc4fa20ba939bb.bindPopup(popup_42376e00edacc829bbd61d9b68de25c4)
        ;

        
    
    
            poly_line_90dee8463dabe86ae8bc4fa20ba939bb.bindTooltip(
                `<div>
                     Trecho 295590409 (32.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_85387d45ce700341bc283b54bc07d08a = L.polyline(
                [[-23.924726288387436, -46.39541216593864], [-23.92461068593434, -46.39521444189296]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_784df498947d67a4c9bf1b5af4155fad = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3c3460c81522dcfe431660f3c7df40aa = $(`<div id="html_3c3460c81522dcfe431660f3c7df40aa" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348030</b><br>                 <b>Conexão:</b> MT_STO33_332575 &rarr; MT_STO33_332593<br>                 <b>Comprimento:</b> 24.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_784df498947d67a4c9bf1b5af4155fad.setContent(html_3c3460c81522dcfe431660f3c7df40aa);
            
        

        poly_line_85387d45ce700341bc283b54bc07d08a.bindPopup(popup_784df498947d67a4c9bf1b5af4155fad)
        ;

        
    
    
            poly_line_85387d45ce700341bc283b54bc07d08a.bindTooltip(
                `<div>
                     Trecho 348030 (24.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_765bf39f46f8fdb619bba4dc524fc2d7 = L.polyline(
                [[-23.92421433492359, -46.39410988826069], [-23.92417194897621, -46.39380488768535]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_bf4b5d5c58b639195fdd0b3d750580f3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4d643bbe49b07bf1ad0fc5ad61a8e55f = $(`<div id="html_4d643bbe49b07bf1ad0fc5ad61a8e55f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348371</b><br>                 <b>Conexão:</b> MT_STO33_332699 &rarr; MT_STO33_332731<br>                 <b>Comprimento:</b> 32.0 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_bf4b5d5c58b639195fdd0b3d750580f3.setContent(html_4d643bbe49b07bf1ad0fc5ad61a8e55f);
            
        

        poly_line_765bf39f46f8fdb619bba4dc524fc2d7.bindPopup(popup_bf4b5d5c58b639195fdd0b3d750580f3)
        ;

        
    
    
            poly_line_765bf39f46f8fdb619bba4dc524fc2d7.bindTooltip(
                `<div>
                     Trecho 348371 (32.0m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_59e289ef8ce55423c7d85a64489322a0 = L.polyline(
                [[-23.927642891406265, -46.40040478825034], [-23.92767212926532, -46.40016932055767]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_db13cc9236ed648f739275828b749b1f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_49415941f60f3152a1aa825aa86f3d34 = $(`<div id="html_49415941f60f3152a1aa825aa86f3d34" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346453</b><br>                 <b>Conexão:</b> MT_STO33_331836 &rarr; MT_STO33_331865<br>                 <b>Comprimento:</b> 24.7 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_db13cc9236ed648f739275828b749b1f.setContent(html_49415941f60f3152a1aa825aa86f3d34);
            
        

        poly_line_59e289ef8ce55423c7d85a64489322a0.bindPopup(popup_db13cc9236ed648f739275828b749b1f)
        ;

        
    
    
            poly_line_59e289ef8ce55423c7d85a64489322a0.bindTooltip(
                `<div>
                     Trecho 346453 (24.7m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8ccd97b104c44afb42fddc88bb213faf = L.polyline(
                [[-23.92559887628704, -46.383220601949176], [-23.92559447050837, -46.3832886365613]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b08507b0f3948978626d74f93344cc2e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_dcdeb531c7e25c22a4c66ce2f8a132d2 = $(`<div id="html_dcdeb531c7e25c22a4c66ce2f8a132d2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350938</b><br>                 <b>Conexão:</b> MT_STO33_47638 &rarr; MT_STO33_333839<br>                 <b>Comprimento:</b> 7.1 m<br>                 <b>Condutor:</b> PA11548 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1421 &Omega;/km, X=0.2654 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 430.0 A             </div>             </div>`)[0];
                popup_b08507b0f3948978626d74f93344cc2e.setContent(html_dcdeb531c7e25c22a4c66ce2f8a132d2);
            
        

        poly_line_8ccd97b104c44afb42fddc88bb213faf.bindPopup(popup_b08507b0f3948978626d74f93344cc2e)
        ;

        
    
    
            poly_line_8ccd97b104c44afb42fddc88bb213faf.bindTooltip(
                `<div>
                     Trecho 350938 (7.1m - PA11548)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ad53ae47a50177d4022aadc9b0844614 = L.polyline(
                [[-23.925353330791552, -46.3849954742617], [-23.925323673848425, -46.385280058427895]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d71cf90288bd4d15fff8f72033392765 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0711aa0bc8a3f45262deac02973356c1 = $(`<div id="html_0711aa0bc8a3f45262deac02973356c1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350501</b><br>                 <b>Conexão:</b> MT_STO33_333661 &rarr; MT_STO33_333614<br>                 <b>Comprimento:</b> 29.7 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_d71cf90288bd4d15fff8f72033392765.setContent(html_0711aa0bc8a3f45262deac02973356c1);
            
        

        poly_line_ad53ae47a50177d4022aadc9b0844614.bindPopup(popup_d71cf90288bd4d15fff8f72033392765)
        ;

        
    
    
            poly_line_ad53ae47a50177d4022aadc9b0844614.bindTooltip(
                `<div>
                     Trecho 350501 (29.7m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_dad45698b1c15150ea2aba1c59442d17 = L.polyline(
                [[-23.926045496702272, -46.40249189798266], [-23.9258529554495, -46.40234461691051]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_db0d77efc44df56b815a788772a73a65 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7a1ea9f00dca2067b102e790825e9ad2 = $(`<div id="html_7a1ea9f00dca2067b102e790825e9ad2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547487</b><br>                 <b>Conexão:</b> MT_STO33_91987 &rarr; MT_STO33_404493<br>                 <b>Comprimento:</b> 30.6 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_db0d77efc44df56b815a788772a73a65.setContent(html_7a1ea9f00dca2067b102e790825e9ad2);
            
        

        poly_line_dad45698b1c15150ea2aba1c59442d17.bindPopup(popup_db0d77efc44df56b815a788772a73a65)
        ;

        
    
    
            poly_line_dad45698b1c15150ea2aba1c59442d17.bindTooltip(
                `<div>
                     Trecho 295547487 (30.6m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_025ba4c8dab7d53ed124ac049aa05d28 = L.polyline(
                [[-23.924941508743583, -46.388470889020255], [-23.924971413899584, -46.38827944134312]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6089021575d80be566900826214ce393 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_01899ffeeaeefca2da066d59b002b397 = $(`<div id="html_01899ffeeaeefca2da066d59b002b397" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096289</b><br>                 <b>Conexão:</b> MT_STO33_426727 &rarr; MT_STO33_426725<br>                 <b>Comprimento:</b> 19.5 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6089021575d80be566900826214ce393.setContent(html_01899ffeeaeefca2da066d59b002b397);
            
        

        poly_line_025ba4c8dab7d53ed124ac049aa05d28.bindPopup(popup_6089021575d80be566900826214ce393)
        ;

        
    
    
            poly_line_025ba4c8dab7d53ed124ac049aa05d28.bindTooltip(
                `<div>
                     Trecho 354096289 (19.5m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0b8ab12fd0883e3954d6788eef9045ba = L.polyline(
                [[-23.92633638601535, -46.40218351505712], [-23.926200830304023, -46.40185765560631]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8b7516f66f3bc07e7a6d108685430bed = L.popup({
  "maxWidth": 250,
});

        
            
                var html_26b72051fb17970b244c6f7ea7ab77eb = $(`<div id="html_26b72051fb17970b244c6f7ea7ab77eb" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 250434687</b><br>                 <b>Conexão:</b> MT_STO33_91973 &rarr; MT_STO33_388985<br>                 <b>Comprimento:</b> 37.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_8b7516f66f3bc07e7a6d108685430bed.setContent(html_26b72051fb17970b244c6f7ea7ab77eb);
            
        

        poly_line_0b8ab12fd0883e3954d6788eef9045ba.bindPopup(popup_8b7516f66f3bc07e7a6d108685430bed)
        ;

        
    
    
            poly_line_0b8ab12fd0883e3954d6788eef9045ba.bindTooltip(
                `<div>
                     Trecho 250434687 (37.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_24c98671426cbc75264c84a1589f602a = L.polyline(
                [[-23.924773862523693, -46.401100825742446], [-23.924668670622623, -46.40128742967107]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0959b95bcbd5d4e1362efdfc9dde48ab = L.popup({
  "maxWidth": 250,
});

        
            
                var html_18520d3f3cd6a5b6183be2e6245faa82 = $(`<div id="html_18520d3f3cd6a5b6183be2e6245faa82" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547465</b><br>                 <b>Conexão:</b> MT_STO33_167219 &rarr; MT_STO33_404488<br>                 <b>Comprimento:</b> 22.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_0959b95bcbd5d4e1362efdfc9dde48ab.setContent(html_18520d3f3cd6a5b6183be2e6245faa82);
            
        

        poly_line_24c98671426cbc75264c84a1589f602a.bindPopup(popup_0959b95bcbd5d4e1362efdfc9dde48ab)
        ;

        
    
    
            poly_line_24c98671426cbc75264c84a1589f602a.bindTooltip(
                `<div>
                     Trecho 295547465 (22.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ed8206af4f38349eeea7b574f0b60801 = L.polyline(
                [[-23.92559447050837, -46.3832886365613], [-23.925592167344576, -46.38336386574974]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8b5c7140fe2dd8581b1bfb4000ecc7c3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8ec75a8c1eaf3a18a535ec410493ef35 = $(`<div id="html_8ec75a8c1eaf3a18a535ec410493ef35" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350933</b><br>                 <b>Conexão:</b> MT_STO33_333839 &rarr; MT_STO33_47629<br>                 <b>Comprimento:</b> 7.8 m<br>                 <b>Condutor:</b> PA11548 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1421 &Omega;/km, X=0.2654 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 430.0 A             </div>             </div>`)[0];
                popup_8b5c7140fe2dd8581b1bfb4000ecc7c3.setContent(html_8ec75a8c1eaf3a18a535ec410493ef35);
            
        

        poly_line_ed8206af4f38349eeea7b574f0b60801.bindPopup(popup_8b5c7140fe2dd8581b1bfb4000ecc7c3)
        ;

        
    
    
            poly_line_ed8206af4f38349eeea7b574f0b60801.bindTooltip(
                `<div>
                     Trecho 350933 (7.8m - PA11548)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3fc780051637f9de8b103f37dccd0f2d = L.polyline(
                [[-23.924210340135065, -46.392568549199154], [-23.924173563259277, -46.39286002756819]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_00b9f77048ea7d9ea84fb5678be525c6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d5b6a4d29ebd0fa055506550438487f6 = $(`<div id="html_d5b6a4d29ebd0fa055506550438487f6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260644</b><br>                 <b>Conexão:</b> MT_STO33_332868 &rarr; MT_STO33_436602<br>                 <b>Comprimento:</b> 30.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_00b9f77048ea7d9ea84fb5678be525c6.setContent(html_d5b6a4d29ebd0fa055506550438487f6);
            
        

        poly_line_3fc780051637f9de8b103f37dccd0f2d.bindPopup(popup_00b9f77048ea7d9ea84fb5678be525c6)
        ;

        
    
    
            poly_line_3fc780051637f9de8b103f37dccd0f2d.bindTooltip(
                `<div>
                     Trecho 364260644 (30.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_4e77093f15c77d57065796f60e16651a = L.polyline(
                [[-23.924699341101643, -46.40164751821834], [-23.92493443557572, -46.40179289812369]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0c3d8ca51ad348920102ccd5b3cd13ba = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2d38b7fda836ab884eda50a34781ff20 = $(`<div id="html_2d38b7fda836ab884eda50a34781ff20" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547477</b><br>                 <b>Conexão:</b> MT_STO33_404492 &rarr; MT_STO33_404491<br>                 <b>Comprimento:</b> 30.6 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_0c3d8ca51ad348920102ccd5b3cd13ba.setContent(html_2d38b7fda836ab884eda50a34781ff20);
            
        

        poly_line_4e77093f15c77d57065796f60e16651a.bindPopup(popup_0c3d8ca51ad348920102ccd5b3cd13ba)
        ;

        
    
    
            poly_line_4e77093f15c77d57065796f60e16651a.bindTooltip(
                `<div>
                     Trecho 295547477 (30.6m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b976ea00479e517a65d4d5749160734f = L.polyline(
                [[-23.925944969584634, -46.40215737985915], [-23.9258529554495, -46.40234461691051]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fed44e66a5dd6ee72b8bc009aa32705e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3901a180aee791050be853f7056512ab = $(`<div id="html_3901a180aee791050be853f7056512ab" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547489</b><br>                 <b>Conexão:</b> MT_STO33_89981 &rarr; MT_STO33_404493<br>                 <b>Comprimento:</b> 22.0 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_fed44e66a5dd6ee72b8bc009aa32705e.setContent(html_3901a180aee791050be853f7056512ab);
            
        

        poly_line_b976ea00479e517a65d4d5749160734f.bindPopup(popup_fed44e66a5dd6ee72b8bc009aa32705e)
        ;

        
    
    
            poly_line_b976ea00479e517a65d4d5749160734f.bindTooltip(
                `<div>
                     Trecho 295547489 (22.0m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7b0009011e2f48feb56f8b546cc612a5 = L.polyline(
                [[-23.924793501019224, -46.395548657844245], [-23.924726288387436, -46.39541216593864]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9c66b071f65fd0d69bf141c5b983d843 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5c146f88c7d17043bc2383ea1e1d9c50 = $(`<div id="html_5c146f88c7d17043bc2383ea1e1d9c50" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347979</b><br>                 <b>Conexão:</b> MT_STO33_332570 &rarr; MT_STO33_332575<br>                 <b>Comprimento:</b> 16.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_9c66b071f65fd0d69bf141c5b983d843.setContent(html_5c146f88c7d17043bc2383ea1e1d9c50);
            
        

        poly_line_7b0009011e2f48feb56f8b546cc612a5.bindPopup(popup_9c66b071f65fd0d69bf141c5b983d843)
        ;

        
    
    
            poly_line_7b0009011e2f48feb56f8b546cc612a5.bindTooltip(
                `<div>
                     Trecho 347979 (16.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_abb440d8ca054c650726cbaa34dbaa75 = L.polyline(
                [[-23.92632018382937, -46.39690292802766], [-23.9262036020146, -46.396813255727125]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c61f4da7844aec1c7397d9274a9efa48 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_78f87f7b198e577bfd2b267a98e6e437 = $(`<div id="html_78f87f7b198e577bfd2b267a98e6e437" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347561</b><br>                 <b>Conexão:</b> MT_STO33_332377 &rarr; MT_STO33_332414<br>                 <b>Comprimento:</b> 16.1 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_c61f4da7844aec1c7397d9274a9efa48.setContent(html_78f87f7b198e577bfd2b267a98e6e437);
            
        

        poly_line_abb440d8ca054c650726cbaa34dbaa75.bindPopup(popup_c61f4da7844aec1c7397d9274a9efa48)
        ;

        
    
    
            poly_line_abb440d8ca054c650726cbaa34dbaa75.bindTooltip(
                `<div>
                     Trecho 347561 (16.1m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fdb64c03b45ca4a22ab30cc3761639d3 = L.polyline(
                [[-23.92717645173184, -46.40119856765972], [-23.92725943757296, -46.400862392985005]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d07b54fbdc92e4a50fefe771aa09cd79 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d42df71d5cc2a24d7f99657ec8f7db15 = $(`<div id="html_d42df71d5cc2a24d7f99657ec8f7db15" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590422</b><br>                 <b>Conexão:</b> MT_STO33_404504 &rarr; MT_STO33_167221<br>                 <b>Comprimento:</b> 36.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_d07b54fbdc92e4a50fefe771aa09cd79.setContent(html_d42df71d5cc2a24d7f99657ec8f7db15);
            
        

        poly_line_fdb64c03b45ca4a22ab30cc3761639d3.bindPopup(popup_d07b54fbdc92e4a50fefe771aa09cd79)
        ;

        
    
    
            poly_line_fdb64c03b45ca4a22ab30cc3761639d3.bindTooltip(
                `<div>
                     Trecho 295590422 (36.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3cdd0078db173e7cc4fdf2a98a425574 = L.polyline(
                [[-23.926382380942076, -46.399356998026974], [-23.926273075541985, -46.39910304297104]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f77f6111ee1dea36b2d3982e408f3bcf = L.popup({
  "maxWidth": 250,
});

        
            
                var html_878ecc15c752cd1a9921eacc5b56244f = $(`<div id="html_878ecc15c752cd1a9921eacc5b56244f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397264</b><br>                 <b>Conexão:</b> MT_STO33_404405 &rarr; MT_STO33_404406<br>                 <b>Comprimento:</b> 29.1 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_f77f6111ee1dea36b2d3982e408f3bcf.setContent(html_878ecc15c752cd1a9921eacc5b56244f);
            
        

        poly_line_3cdd0078db173e7cc4fdf2a98a425574.bindPopup(popup_f77f6111ee1dea36b2d3982e408f3bcf)
        ;

        
    
    
            poly_line_3cdd0078db173e7cc4fdf2a98a425574.bindTooltip(
                `<div>
                     Trecho 295397264 (29.1m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_713c32f1e4459ed1063221bdb2aee192 = L.polyline(
                [[-23.92768608134753, -46.39962913377747], [-23.92766113954991, -46.39939308152543]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0e19c582056c5c8ff168dee0dad5758d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1ada43672fa00ddb5a1aba014867e4b7 = $(`<div id="html_1ada43672fa00ddb5a1aba014867e4b7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346748</b><br>                 <b>Conexão:</b> MT_STO33_331971 &rarr; MT_STO33_332004<br>                 <b>Comprimento:</b> 24.7 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0e19c582056c5c8ff168dee0dad5758d.setContent(html_1ada43672fa00ddb5a1aba014867e4b7);
            
        

        poly_line_713c32f1e4459ed1063221bdb2aee192.bindPopup(popup_0e19c582056c5c8ff168dee0dad5758d)
        ;

        
    
    
            poly_line_713c32f1e4459ed1063221bdb2aee192.bindTooltip(
                `<div>
                     Trecho 346748 (24.7m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9c4f9cf6215cf097fdd1837cb9df8027 = L.polyline(
                [[-23.9256503291993, -46.38320287721098], [-23.92564668064972, -46.38323702626769]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3d71ffbdf46a80d5eaee1183b0d6cfad = L.popup({
  "maxWidth": 250,
});

        
            
                var html_94dabb0824ce69d714223be3a65e09dc = $(`<div id="html_94dabb0824ce69d714223be3a65e09dc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350966</b><br>                 <b>Conexão:</b> MT_STO33_47640 &rarr; MT_STO33_333849<br>                 <b>Comprimento:</b> 5.1 m<br>                 <b>Condutor:</b> PA11548 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1421 &Omega;/km, X=0.2654 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 430.0 A             </div>             </div>`)[0];
                popup_3d71ffbdf46a80d5eaee1183b0d6cfad.setContent(html_94dabb0824ce69d714223be3a65e09dc);
            
        

        poly_line_9c4f9cf6215cf097fdd1837cb9df8027.bindPopup(popup_3d71ffbdf46a80d5eaee1183b0d6cfad)
        ;

        
    
    
            poly_line_9c4f9cf6215cf097fdd1837cb9df8027.bindTooltip(
                `<div>
                     Trecho 350966 (5.1m - PA11548)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_28b677ccf8ffcb0b043e4dc4c24fc672 = L.polyline(
                [[-23.925140503531395, -46.38656506822326], [-23.925092429372057, -46.38688875221408]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_58442ee874fa8b197a5dbb750e918df8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_04797062ae7278075b9ffb949bcb376d = $(`<div id="html_04797062ae7278075b9ffb949bcb376d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350071</b><br>                 <b>Conexão:</b> MT_STO33_333434 &rarr; MT_STO33_333390<br>                 <b>Comprimento:</b> 34.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_58442ee874fa8b197a5dbb750e918df8.setContent(html_04797062ae7278075b9ffb949bcb376d);
            
        

        poly_line_28b677ccf8ffcb0b043e4dc4c24fc672.bindPopup(popup_58442ee874fa8b197a5dbb750e918df8)
        ;

        
    
    
            poly_line_28b677ccf8ffcb0b043e4dc4c24fc672.bindTooltip(
                `<div>
                     Trecho 350071 (34.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f0afebfdca5790403ed61b6989651129 = L.polyline(
                [[-23.92501646993412, -46.387950322749134], [-23.925075066161355, -46.38781164369237]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5d00da3406b3c60deb5bf0603b742fdf = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6f3324c6b22c5863598c16ee577f7ef3 = $(`<div id="html_6f3324c6b22c5863598c16ee577f7ef3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096278</b><br>                 <b>Conexão:</b> MT_STO33_426722 &rarr; MT_STO33_60377<br>                 <b>Comprimento:</b> 13.7 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_5d00da3406b3c60deb5bf0603b742fdf.setContent(html_6f3324c6b22c5863598c16ee577f7ef3);
            
        

        poly_line_f0afebfdca5790403ed61b6989651129.bindPopup(popup_5d00da3406b3c60deb5bf0603b742fdf)
        ;

        
    
    
            poly_line_f0afebfdca5790403ed61b6989651129.bindTooltip(
                `<div>
                     Trecho 354096278 (13.7m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2240095c74c626055a8579d55822472e = L.polyline(
                [[-23.925743038510348, -46.402761741361246], [-23.925438092793684, -46.40253249248048]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_194ff5b7da681a217a9ab80c9507659a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_478b8e2e8a38dec9adc78e23d4c1a643 = $(`<div id="html_478b8e2e8a38dec9adc78e23d4c1a643" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263007545</b><br>                 <b>Conexão:</b> MT_STO33_392811 &rarr; MT_STO33_392809<br>                 <b>Comprimento:</b> 41.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_194ff5b7da681a217a9ab80c9507659a.setContent(html_478b8e2e8a38dec9adc78e23d4c1a643);
            
        

        poly_line_2240095c74c626055a8579d55822472e.bindPopup(popup_194ff5b7da681a217a9ab80c9507659a)
        ;

        
    
    
            poly_line_2240095c74c626055a8579d55822472e.bindTooltip(
                `<div>
                     Trecho 263007545 (41.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d621c4cc9b446c6bf20e2ee3f0d52595 = L.polyline(
                [[-23.926543336205956, -46.39719023174376], [-23.92639975404535, -46.39709044386882]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8e266e2a4240bef6feaa21afd2af7e2a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_45b6900e3af271d22d7ee3a8a6fc776a = $(`<div id="html_45b6900e3af271d22d7ee3a8a6fc776a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347449</b><br>                 <b>Conexão:</b> MT_STO33_332316 &rarr; MT_STO33_332356<br>                 <b>Comprimento:</b> 19.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_8e266e2a4240bef6feaa21afd2af7e2a.setContent(html_45b6900e3af271d22d7ee3a8a6fc776a);
            
        

        poly_line_d621c4cc9b446c6bf20e2ee3f0d52595.bindPopup(popup_8e266e2a4240bef6feaa21afd2af7e2a)
        ;

        
    
    
            poly_line_d621c4cc9b446c6bf20e2ee3f0d52595.bindTooltip(
                `<div>
                     Trecho 347449 (19.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_0fcb06ffd83f08b6ebd6f8237faefee8 = L.polyline(
                [[-23.92493443557572, -46.40179289812369], [-23.92517258144943, -46.40194017739725]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_73c5e4d184558a765d16acabe692fb5d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b578e15808250708405ce6f1b81ea3c7 = $(`<div id="html_b578e15808250708405ce6f1b81ea3c7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547447</b><br>                 <b>Conexão:</b> MT_STO33_404491 &rarr; MT_STO33_167208<br>                 <b>Comprimento:</b> 30.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_73c5e4d184558a765d16acabe692fb5d.setContent(html_b578e15808250708405ce6f1b81ea3c7);
            
        

        poly_line_0fcb06ffd83f08b6ebd6f8237faefee8.bindPopup(popup_73c5e4d184558a765d16acabe692fb5d)
        ;

        
    
    
            poly_line_0fcb06ffd83f08b6ebd6f8237faefee8.bindTooltip(
                `<div>
                     Trecho 295547447 (30.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e5e55fa8cf9331bee8623429d96a7ff7 = L.polyline(
                [[-23.924487244090983, -46.38790399417394], [-23.92419873708201, -46.38785179032783]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9560564e512bf9811250d384076255ba = L.popup({
  "maxWidth": 250,
});

        
            
                var html_251837c957e63cbcfc56d4ef0d7ec87e = $(`<div id="html_251837c957e63cbcfc56d4ef0d7ec87e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 349682</b><br>                 <b>Conexão:</b> MT_STO33_149688 &rarr; MT_STO33_161585<br>                 <b>Comprimento:</b> 33.0 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_9560564e512bf9811250d384076255ba.setContent(html_251837c957e63cbcfc56d4ef0d7ec87e);
            
        

        poly_line_e5e55fa8cf9331bee8623429d96a7ff7.bindPopup(popup_9560564e512bf9811250d384076255ba)
        ;

        
    
    
            poly_line_e5e55fa8cf9331bee8623429d96a7ff7.bindTooltip(
                `<div>
                     Trecho 349682 (33.0m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_279ee89e6ef18d71431cf5958da9e58e = L.polyline(
                [[-23.927520759875108, -46.40092415842315], [-23.927586386102803, -46.40065961025277]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_149a40b46c8ea6292c4fb93697f4557d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_171789e158107ce0b2d65c53f4e078bf = $(`<div id="html_171789e158107ce0b2d65c53f4e078bf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346313</b><br>                 <b>Conexão:</b> MT_STO33_331773 &rarr; MT_STO33_331813<br>                 <b>Comprimento:</b> 28.4 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_149a40b46c8ea6292c4fb93697f4557d.setContent(html_171789e158107ce0b2d65c53f4e078bf);
            
        

        poly_line_279ee89e6ef18d71431cf5958da9e58e.bindPopup(popup_149a40b46c8ea6292c4fb93697f4557d)
        ;

        
    
    
            poly_line_279ee89e6ef18d71431cf5958da9e58e.bindTooltip(
                `<div>
                     Trecho 346313 (28.4m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3f8881eda0e4efbfec3a7ac2e9327b38 = L.polyline(
                [[-23.92706470557164, -46.39780199916288], [-23.92699584987855, -46.39770733832296]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_db8cce40ce0e9aeddd89152d99285167 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2c6d459fe5048c0c44963f27e52b77be = $(`<div id="html_2c6d459fe5048c0c44963f27e52b77be" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 369898379</b><br>                 <b>Conexão:</b> MT_STO33_332206 &rarr; MT_STO33_332236<br>                 <b>Comprimento:</b> 12.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_db8cce40ce0e9aeddd89152d99285167.setContent(html_2c6d459fe5048c0c44963f27e52b77be);
            
        

        poly_line_3f8881eda0e4efbfec3a7ac2e9327b38.bindPopup(popup_db8cce40ce0e9aeddd89152d99285167)
        ;

        
    
    
            poly_line_3f8881eda0e4efbfec3a7ac2e9327b38.bindTooltip(
                `<div>
                     Trecho 369898379 (12.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_606e2a12c716c907d11b2a6bc41e7702 = L.polyline(
                [[-23.92494121646393, -46.395610958379], [-23.924793501019224, -46.395548657844245]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_26113deb4ad16225288d461976925bd9 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a3afa40ac7ae408457f78027f874a2c1 = $(`<div id="html_a3afa40ac7ae408457f78027f874a2c1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347970</b><br>                 <b>Conexão:</b> MT_STO33_332541 &rarr; MT_STO33_332570<br>                 <b>Comprimento:</b> 17.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_26113deb4ad16225288d461976925bd9.setContent(html_a3afa40ac7ae408457f78027f874a2c1);
            
        

        poly_line_606e2a12c716c907d11b2a6bc41e7702.bindPopup(popup_26113deb4ad16225288d461976925bd9)
        ;

        
    
    
            poly_line_606e2a12c716c907d11b2a6bc41e7702.bindTooltip(
                `<div>
                     Trecho 347970 (17.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2d5b8746064c43fe91e2af71ce6dc91c = L.polyline(
                [[-23.9257320937611, -46.40396016982595], [-23.92559431582498, -46.404214107794814]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5a5e7405f0a66197276a6f8143d4b37e = L.popup({
  "maxWidth": 250,
});

        
            
