                var html_3c19018213a8162c5d2ecabee041c4af = $(`<div id="html_3c19018213a8162c5d2ecabee041c4af" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986601</b><br>                 <b>Conexão:</b> MT_STO33_393010 &rarr; MT_STO33_393005<br>                 <b>Comprimento:</b> 30.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_5a5e7405f0a66197276a6f8143d4b37e.setContent(html_3c19018213a8162c5d2ecabee041c4af);
            
        

        poly_line_2d5b8746064c43fe91e2af71ce6dc91c.bindPopup(popup_5a5e7405f0a66197276a6f8143d4b37e)
        ;

        
    
    
            poly_line_2d5b8746064c43fe91e2af71ce6dc91c.bindTooltip(
                `<div>
                     Trecho 263986601 (30.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_14773a248d3dd308bbcf41731e5f7e88 = L.polyline(
                [[-23.92522753092578, -46.3859274273089], [-23.92517936953226, -46.38626093459442]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b7bdcb7efba2d9d8b66ea261fad9a8ca = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8d24e13b7d651845bce587717deb30e8 = $(`<div id="html_8d24e13b7d651845bce587717deb30e8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350228</b><br>                 <b>Conexão:</b> MT_STO33_333526 &rarr; MT_STO33_333479<br>                 <b>Comprimento:</b> 35.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_b7bdcb7efba2d9d8b66ea261fad9a8ca.setContent(html_8d24e13b7d651845bce587717deb30e8);
            
        

        poly_line_14773a248d3dd308bbcf41731e5f7e88.bindPopup(popup_b7bdcb7efba2d9d8b66ea261fad9a8ca)
        ;

        
    
    
            poly_line_14773a248d3dd308bbcf41731e5f7e88.bindTooltip(
                `<div>
                     Trecho 350228 (35.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_15e5576b545cca888d2b581d898ce9bb = L.polyline(
                [[-23.925438092793684, -46.40253249248048], [-23.925213785687617, -46.40237288350176]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8d62e985586b5252ecc5814713dd9586 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_a77413cbc1ffc0ea1459fc48133b54ec = $(`<div id="html_a77413cbc1ffc0ea1459fc48133b54ec" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263007533</b><br>                 <b>Conexão:</b> MT_STO33_392809 &rarr; MT_STO33_167206<br>                 <b>Comprimento:</b> 30.3 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_8d62e985586b5252ecc5814713dd9586.setContent(html_a77413cbc1ffc0ea1459fc48133b54ec);
            
        

        poly_line_15e5576b545cca888d2b581d898ce9bb.bindPopup(popup_8d62e985586b5252ecc5814713dd9586)
        ;

        
    
    
            poly_line_15e5576b545cca888d2b581d898ce9bb.bindTooltip(
                `<div>
                     Trecho 263007533 (30.3m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a6700ec03a2f02805403fd6c8f30deb8 = L.polyline(
                [[-23.926909979012294, -46.39758714752878], [-23.926744218670702, -46.397384064422965]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f3486c17cffd0a6b688ec980effb4ac2 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e22c45439eed527d5278e81b038968a1 = $(`<div id="html_e22c45439eed527d5278e81b038968a1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347299</b><br>                 <b>Conexão:</b> MT_STO33_332237 &rarr; MT_STO33_332278<br>                 <b>Comprimento:</b> 28.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f3486c17cffd0a6b688ec980effb4ac2.setContent(html_e22c45439eed527d5278e81b038968a1);
            
        

        poly_line_a6700ec03a2f02805403fd6c8f30deb8.bindPopup(popup_f3486c17cffd0a6b688ec980effb4ac2)
        ;

        
    
    
            poly_line_a6700ec03a2f02805403fd6c8f30deb8.bindTooltip(
                `<div>
                     Trecho 347299 (28.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6144a8ad3f2d09b09204632d536c5291 = L.polyline(
                [[-23.925401224187112, -46.38469143506165], [-23.925353330791552, -46.3849954742617]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_72e91bd3ac1268efca9ee2a962da71b1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1579c0bf8ef11dbf7b80fabfa30c0fa1 = $(`<div id="html_1579c0bf8ef11dbf7b80fabfa30c0fa1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350585</b><br>                 <b>Conexão:</b> MT_STO33_333683 &rarr; MT_STO33_333661<br>                 <b>Comprimento:</b> 32.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_72e91bd3ac1268efca9ee2a962da71b1.setContent(html_1579c0bf8ef11dbf7b80fabfa30c0fa1);
            
        

        poly_line_6144a8ad3f2d09b09204632d536c5291.bindPopup(popup_72e91bd3ac1268efca9ee2a962da71b1)
        ;

        
    
    
            poly_line_6144a8ad3f2d09b09204632d536c5291.bindTooltip(
                `<div>
                     Trecho 350585 (32.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6a3a677bb02830cf40202dff4e152429 = L.polyline(
                [[-23.924487244090983, -46.38790399417394], [-23.9250518420688, -46.38799343624805]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_47bb17cea7acfab73b78b6718bb6d41d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7f1cb6927188ac13427b97eceb5c4eff = $(`<div id="html_7f1cb6927188ac13427b97eceb5c4eff" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096164</b><br>                 <b>Conexão:</b> MT_STO33_149688 &rarr; MT_STO33_426720<br>                 <b>Comprimento:</b> 63.3 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_47bb17cea7acfab73b78b6718bb6d41d.setContent(html_7f1cb6927188ac13427b97eceb5c4eff);
            
        

        poly_line_6a3a677bb02830cf40202dff4e152429.bindPopup(popup_47bb17cea7acfab73b78b6718bb6d41d)
        ;

        
    
    
            poly_line_6a3a677bb02830cf40202dff4e152429.bindTooltip(
                `<div>
                     Trecho 354096164 (63.3m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_52c2b147143f302dd50e93adfef0bd23 = L.polyline(
                [[-23.9250518420688, -46.38799343624805], [-23.925075066161355, -46.38781164369237]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_df8be34f591885b8c1c1a1501187521f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_86f31e10cca5654a07d6b992d220ed46 = $(`<div id="html_86f31e10cca5654a07d6b992d220ed46" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096362</b><br>                 <b>Conexão:</b> MT_STO33_426720 &rarr; MT_STO33_60376<br>                 <b>Comprimento:</b> 13.7 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_df8be34f591885b8c1c1a1501187521f.setContent(html_86f31e10cca5654a07d6b992d220ed46);
            
        

        poly_line_52c2b147143f302dd50e93adfef0bd23.bindPopup(popup_df8be34f591885b8c1c1a1501187521f)
        ;

        
    
    
            poly_line_52c2b147143f302dd50e93adfef0bd23.bindTooltip(
                `<div>
                     Trecho 354096362 (13.7m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1550b0cfdf5c7d49ce76a7e27084e529 = L.polyline(
                [[-23.926183967116344, -46.40293351636865], [-23.926039851657777, -46.40289266286607]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c8afc5d4b6175c531d1a03a48c2fb20d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4471a36f15f822fe1d2a07a360d46e19 = $(`<div id="html_4471a36f15f822fe1d2a07a360d46e19" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263007539</b><br>                 <b>Conexão:</b> MT_STO33_7075 &rarr; MT_STO33_392810<br>                 <b>Comprimento:</b> 16.8 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_c8afc5d4b6175c531d1a03a48c2fb20d.setContent(html_4471a36f15f822fe1d2a07a360d46e19);
            
        

        poly_line_1550b0cfdf5c7d49ce76a7e27084e529.bindPopup(popup_c8afc5d4b6175c531d1a03a48c2fb20d)
        ;

        
    
    
            poly_line_1550b0cfdf5c7d49ce76a7e27084e529.bindTooltip(
                `<div>
                     Trecho 263007539 (16.8m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_dcced23e8b1720ab7815bc175dcac14f = L.polyline(
                [[-23.925384831344843, -46.40207529154145], [-23.92517258144943, -46.40194017739725]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_36b19753fd8245051b28bd15fb94540a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7f9beaddf709834412f64ed9ddd0b186 = $(`<div id="html_7f9beaddf709834412f64ed9ddd0b186" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547445</b><br>                 <b>Conexão:</b> MT_STO33_404490 &rarr; MT_STO33_167208<br>                 <b>Comprimento:</b> 27.8 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_36b19753fd8245051b28bd15fb94540a.setContent(html_7f9beaddf709834412f64ed9ddd0b186);
            
        

        poly_line_dcced23e8b1720ab7815bc175dcac14f.bindPopup(popup_36b19753fd8245051b28bd15fb94540a)
        ;

        
    
    
            poly_line_dcced23e8b1720ab7815bc175dcac14f.bindTooltip(
                `<div>
                     Trecho 295547445 (27.8m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a8efb5baf4dbf924e3dcad6110789126 = L.polyline(
                [[-23.92421433492359, -46.39410988826069], [-23.92429301750872, -46.39439563165303]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2bc1cddce949d1b0c8265ff02b1b49f1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_7a59afbd5a9340e7856f0ce7cc5852b4 = $(`<div id="html_7a59afbd5a9340e7856f0ce7cc5852b4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348305</b><br>                 <b>Conexão:</b> MT_STO33_332699 &rarr; MT_STO33_332674<br>                 <b>Comprimento:</b> 31.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_2bc1cddce949d1b0c8265ff02b1b49f1.setContent(html_7a59afbd5a9340e7856f0ce7cc5852b4);
            
        

        poly_line_a8efb5baf4dbf924e3dcad6110789126.bindPopup(popup_2bc1cddce949d1b0c8265ff02b1b49f1)
        ;

        
    
    
            poly_line_a8efb5baf4dbf924e3dcad6110789126.bindTooltip(
                `<div>
                     Trecho 348305 (31.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_54b0df24316718305684fd7a0bc9f68c = L.polyline(
                [[-23.9274370752608, -46.40118851144058], [-23.927520759875108, -46.40092415842315]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_de54010943f9855eee91163209737ca0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_924df465c4f27aea2f013f94a734dc99 = $(`<div id="html_924df465c4f27aea2f013f94a734dc99" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346223</b><br>                 <b>Conexão:</b> MT_STO33_331740 &rarr; MT_STO33_331773<br>                 <b>Comprimento:</b> 29.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_de54010943f9855eee91163209737ca0.setContent(html_924df465c4f27aea2f013f94a734dc99);
            
        

        poly_line_54b0df24316718305684fd7a0bc9f68c.bindPopup(popup_de54010943f9855eee91163209737ca0)
        ;

        
    
    
            poly_line_54b0df24316718305684fd7a0bc9f68c.bindTooltip(
                `<div>
                     Trecho 346223 (29.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_27a70fedc58a15463ac61c3b1182f956 = L.polyline(
                [[-23.92766113954991, -46.39939308152543], [-23.92760937727093, -46.39912726800896]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b2d8b622424ab0ff717af005f96a90c5 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_cfe73dc4bc8dbeabf5e33f32163b742c = $(`<div id="html_cfe73dc4bc8dbeabf5e33f32163b742c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346822</b><br>                 <b>Conexão:</b> MT_STO33_332004 &rarr; MT_STO33_332033<br>                 <b>Comprimento:</b> 28.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_b2d8b622424ab0ff717af005f96a90c5.setContent(html_cfe73dc4bc8dbeabf5e33f32163b742c);
            
        

        poly_line_27a70fedc58a15463ac61c3b1182f956.bindPopup(popup_b2d8b622424ab0ff717af005f96a90c5)
        ;

        
    
    
            poly_line_27a70fedc58a15463ac61c3b1182f956.bindTooltip(
                `<div>
                     Trecho 346822 (28.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a7ebbb925ccd79aad3f8072b09895059 = L.polyline(
                [[-23.92556543589609, -46.38350445946321], [-23.925526751558262, -46.38378894920061]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6fa0b0ffad5a1679f3f1be17b370afd1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b73ce9922b9c25b5fe03105ac73e21b2 = $(`<div id="html_b73ce9922b9c25b5fe03105ac73e21b2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350854</b><br>                 <b>Conexão:</b> MT_STO33_333799 &rarr; MT_STO33_128099<br>                 <b>Comprimento:</b> 29.9 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_6fa0b0ffad5a1679f3f1be17b370afd1.setContent(html_b73ce9922b9c25b5fe03105ac73e21b2);
            
        

        poly_line_a7ebbb925ccd79aad3f8072b09895059.bindPopup(popup_6fa0b0ffad5a1679f3f1be17b370afd1)
        ;

        
    
    
            poly_line_a7ebbb925ccd79aad3f8072b09895059.bindTooltip(
                `<div>
                     Trecho 350854 (29.9m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_56b7831430f1090683480022d553ce9b = L.polyline(
                [[-23.92417194897621, -46.39380488768535], [-23.924138859320863, -46.39347051435272]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_44f743a8f20f451faa0f53fdb4a10d8f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c6be9c43abadf73e1ef73ed2d2621d13 = $(`<div id="html_c6be9c43abadf73e1ef73ed2d2621d13" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348443</b><br>                 <b>Conexão:</b> MT_STO33_332731 &rarr; MT_STO33_332757<br>                 <b>Comprimento:</b> 34.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_44f743a8f20f451faa0f53fdb4a10d8f.setContent(html_c6be9c43abadf73e1ef73ed2d2621d13);
            
        

        poly_line_56b7831430f1090683480022d553ce9b.bindPopup(popup_44f743a8f20f451faa0f53fdb4a10d8f)
        ;

        
    
    
            poly_line_56b7831430f1090683480022d553ce9b.bindTooltip(
                `<div>
                     Trecho 348443 (34.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_e040a081934e3c25a29083fe7379b66a = L.polyline(
                [[-23.92439261832465, -46.39139760671412], [-23.92435297441017, -46.39165683269664]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_051d5fade43f54b7902f5aa8844d73a1 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9f93e3c4cb98e21c85d3f2e7c283d52e = $(`<div id="html_9f93e3c4cb98e21c85d3f2e7c283d52e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260656</b><br>                 <b>Conexão:</b> MT_STO33_436604 &rarr; MT_STO33_436600<br>                 <b>Comprimento:</b> 27.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_051d5fade43f54b7902f5aa8844d73a1.setContent(html_9f93e3c4cb98e21c85d3f2e7c283d52e);
            
        

        poly_line_e040a081934e3c25a29083fe7379b66a.bindPopup(popup_051d5fade43f54b7902f5aa8844d73a1)
        ;

        
    
    
            poly_line_e040a081934e3c25a29083fe7379b66a.bindTooltip(
                `<div>
                     Trecho 364260656 (27.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b249ebc06b0f1923b6662bb0225d541c = L.polyline(
                [[-23.925092429372057, -46.38688875221408], [-23.925044443346337, -46.38720261201087]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9e16d5c27ed05bbb11c5b768ed250f17 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_077f55d6a04a9c3ac7de8a21c0a9bc63 = $(`<div id="html_077f55d6a04a9c3ac7de8a21c0a9bc63" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 349986</b><br>                 <b>Conexão:</b> MT_STO33_333390 &rarr; MT_STO33_333391<br>                 <b>Comprimento:</b> 33.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_9e16d5c27ed05bbb11c5b768ed250f17.setContent(html_077f55d6a04a9c3ac7de8a21c0a9bc63);
            
        

        poly_line_b249ebc06b0f1923b6662bb0225d541c.bindPopup(popup_9e16d5c27ed05bbb11c5b768ed250f17)
        ;

        
    
    
            poly_line_b249ebc06b0f1923b6662bb0225d541c.bindTooltip(
                `<div>
                     Trecho 349986 (33.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_53d56fa3fcd9acda83ee23031668a189 = L.polyline(
                [[-23.925075066161355, -46.38781164369237], [-23.925073988773534, -46.38754097653481]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_fbcf44639835543af4a7bf20a4a14859 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e27f2484c21f73846e26b3d7bdc01d16 = $(`<div id="html_e27f2484c21f73846e26b3d7bdc01d16" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096276</b><br>                 <b>Conexão:</b> MT_STO33_60376 &rarr; MT_STO33_426721<br>                 <b>Comprimento:</b> 35.6 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_fbcf44639835543af4a7bf20a4a14859.setContent(html_e27f2484c21f73846e26b3d7bdc01d16);
            
        

        poly_line_53d56fa3fcd9acda83ee23031668a189.bindPopup(popup_fbcf44639835543af4a7bf20a4a14859)
        ;

        
    
    
            poly_line_53d56fa3fcd9acda83ee23031668a189.bindTooltip(
                `<div>
                     Trecho 354096276 (35.6m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8488a5d10ca9e3ff501cb0cb3e74a608 = L.polyline(
                [[-23.92670170681828, -46.40260508755472], [-23.926876229254503, -46.40228277323138]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1af37f315f466ce53593eaae55508a7a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f8d69c6ad723d8f4905cad0cd37f3150 = $(`<div id="html_f8d69c6ad723d8f4905cad0cd37f3150" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345831</b><br>                 <b>Conexão:</b> MT_STO33_331615 &rarr; MT_STO33_331642<br>                 <b>Comprimento:</b> 38.8 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_1af37f315f466ce53593eaae55508a7a.setContent(html_f8d69c6ad723d8f4905cad0cd37f3150);
            
        

        poly_line_8488a5d10ca9e3ff501cb0cb3e74a608.bindPopup(popup_1af37f315f466ce53593eaae55508a7a)
        ;

        
    
    
            poly_line_8488a5d10ca9e3ff501cb0cb3e74a608.bindTooltip(
                `<div>
                     Trecho 345831 (38.8m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_05d20d702ed72fd501c8a5114b193f9d = L.polyline(
                [[-23.925944969584634, -46.40215737985915], [-23.926121622514813, -46.401997286145786]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6a63546b2fa6a4b31fb7026267fc6c99 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8d939be9811a235b0bfcb5fd9ac237ad = $(`<div id="html_8d939be9811a235b0bfcb5fd9ac237ad" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397170</b><br>                 <b>Conexão:</b> MT_STO33_89982 &rarr; MT_STO33_404400<br>                 <b>Comprimento:</b> 26.0 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_6a63546b2fa6a4b31fb7026267fc6c99.setContent(html_8d939be9811a235b0bfcb5fd9ac237ad);
            
        

        poly_line_05d20d702ed72fd501c8a5114b193f9d.bindPopup(popup_6a63546b2fa6a4b31fb7026267fc6c99)
        ;

        
    
    
            poly_line_05d20d702ed72fd501c8a5114b193f9d.bindTooltip(
                `<div>
                     Trecho 295397170 (26.0m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_daf7508f87150476b9ed506b3af17a0d = L.polyline(
                [[-23.924971413899584, -46.38827944134312], [-23.924991642350392, -46.38810950365064]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_1ca146c4f1580a2ed4deae4a050e85f9 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_31d17e895a287bb40de1f1a8e18e51e9 = $(`<div id="html_31d17e895a287bb40de1f1a8e18e51e9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096283</b><br>                 <b>Conexão:</b> MT_STO33_426725 &rarr; MT_STO33_426724<br>                 <b>Comprimento:</b> 11.2 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_1ca146c4f1580a2ed4deae4a050e85f9.setContent(html_31d17e895a287bb40de1f1a8e18e51e9);
            
        

        poly_line_daf7508f87150476b9ed506b3af17a0d.bindPopup(popup_1ca146c4f1580a2ed4deae4a050e85f9)
        ;

        
    
    
            poly_line_daf7508f87150476b9ed506b3af17a0d.bindTooltip(
                `<div>
                     Trecho 354096283 (11.2m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ffd7031dea762269b68a5c29336aef4f = L.polyline(
                [[-23.92438081832006, -46.39467164797816], [-23.92429301750872, -46.39439563165303]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_21b866a4bfda83088e7826e3e438df31 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_16d0e4ae15a67550a803c278fd1e441b = $(`<div id="html_16d0e4ae15a67550a803c278fd1e441b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348228</b><br>                 <b>Conexão:</b> MT_STO33_332644 &rarr; MT_STO33_332674<br>                 <b>Comprimento:</b> 30.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_21b866a4bfda83088e7826e3e438df31.setContent(html_16d0e4ae15a67550a803c278fd1e441b);
            
        

        poly_line_ffd7031dea762269b68a5c29336aef4f.bindPopup(popup_21b866a4bfda83088e7826e3e438df31)
        ;

        
    
    
            poly_line_ffd7031dea762269b68a5c29336aef4f.bindTooltip(
                `<div>
                     Trecho 348228 (30.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ae5eddc208422716aada0b1a460bf028 = L.polyline(
                [[-23.926017217520556, -46.40339345124676], [-23.92588829071201, -46.40366713383111]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c730101ee04cf26c0846d7dd4b9afcfd = L.popup({
  "maxWidth": 250,
});

        
            
                var html_8632d3305d7d74f9cda494df2d6f3bba = $(`<div id="html_8632d3305d7d74f9cda494df2d6f3bba" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986655</b><br>                 <b>Conexão:</b> MT_STO33_167199 &rarr; MT_STO33_393011<br>                 <b>Comprimento:</b> 31.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_c730101ee04cf26c0846d7dd4b9afcfd.setContent(html_8632d3305d7d74f9cda494df2d6f3bba);
            
        

        poly_line_ae5eddc208422716aada0b1a460bf028.bindPopup(popup_c730101ee04cf26c0846d7dd4b9afcfd)
        ;

        
    
    
            poly_line_ae5eddc208422716aada0b1a460bf028.bindTooltip(
                `<div>
                     Trecho 263986655 (31.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3286c0eee9cf715e805c579cdd34006b = L.polyline(
                [[-23.92429786035791, -46.39199880709924], [-23.924261459398792, -46.39226887350964]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4d6e83e59e3373aae985fe08b7430389 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_734574ebeae30f3682c40621082033b9 = $(`<div id="html_734574ebeae30f3682c40621082033b9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260650</b><br>                 <b>Conexão:</b> MT_STO33_436598 &rarr; MT_STO33_436603<br>                 <b>Comprimento:</b> 28.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_4d6e83e59e3373aae985fe08b7430389.setContent(html_734574ebeae30f3682c40621082033b9);
            
        

        poly_line_3286c0eee9cf715e805c579cdd34006b.bindPopup(popup_4d6e83e59e3373aae985fe08b7430389)
        ;

        
    
    
            poly_line_3286c0eee9cf715e805c579cdd34006b.bindTooltip(
                `<div>
                     Trecho 364260650 (28.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_391640ae47c46ea0521f94716653ccc0 = L.polyline(
                [[-23.925478594661342, -46.38412245828477], [-23.925439909424256, -46.3844069471229]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f3c654810c31f8e517f6b0767ca70aee = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4378424196dfd688a453543c10c0d738 = $(`<div id="html_4378424196dfd688a453543c10c0d738" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350712</b><br>                 <b>Conexão:</b> MT_STO33_333732 &rarr; MT_STO33_333710<br>                 <b>Comprimento:</b> 29.9 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_f3c654810c31f8e517f6b0767ca70aee.setContent(html_4378424196dfd688a453543c10c0d738);
            
        

        poly_line_391640ae47c46ea0521f94716653ccc0.bindPopup(popup_f3c654810c31f8e517f6b0767ca70aee)
        ;

        
    
    
            poly_line_391640ae47c46ea0521f94716653ccc0.bindTooltip(
                `<div>
                     Trecho 350712 (29.9m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c5103d9b415dc29b1633ce050a99dc34 = L.polyline(
                [[-23.924527196472862, -46.401541033092144], [-23.924699341101643, -46.40164751821834]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d33e80ca11ed6ba8c52dc82b5ed5ab71 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4acd5f145d82986bc45e4ac0c6088d4a = $(`<div id="html_4acd5f145d82986bc45e4ac0c6088d4a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547474</b><br>                 <b>Conexão:</b> MT_STO33_404489 &rarr; MT_STO33_404492<br>                 <b>Comprimento:</b> 22.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_d33e80ca11ed6ba8c52dc82b5ed5ab71.setContent(html_4acd5f145d82986bc45e4ac0c6088d4a);
            
        

        poly_line_c5103d9b415dc29b1633ce050a99dc34.bindPopup(popup_d33e80ca11ed6ba8c52dc82b5ed5ab71)
        ;

        
    
    
            poly_line_c5103d9b415dc29b1633ce050a99dc34.bindTooltip(
                `<div>
                     Trecho 295547474 (22.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ce93f0e362a7c1fe457094a947c50da1 = L.polyline(
                [[-23.925493463152748, -46.40438002731639], [-23.92532842047018, -46.40467257228136]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_313ba8985a7dac8913b2ae7806e26865 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c601d077f114e36f33a99f2d74ad810d = $(`<div id="html_c601d077f114e36f33a99f2d74ad810d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986595</b><br>                 <b>Conexão:</b> MT_STO33_167192 &rarr; MT_STO33_167189<br>                 <b>Comprimento:</b> 35.6 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_313ba8985a7dac8913b2ae7806e26865.setContent(html_c601d077f114e36f33a99f2d74ad810d);
            
        

        poly_line_ce93f0e362a7c1fe457094a947c50da1.bindPopup(popup_313ba8985a7dac8913b2ae7806e26865)
        ;

        
    
    
            poly_line_ce93f0e362a7c1fe457094a947c50da1.bindTooltip(
                `<div>
                     Trecho 263986595 (35.6m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_640c003edca8fd794f35f485a107d1d5 = L.polyline(
                [[-23.92629611257547, -46.401529868908256], [-23.92639848510197, -46.401196950678695]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_a1aab8aa62a213eee9242393409dc6b4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f7901f988840194b5fcdfacbf45a250c = $(`<div id="html_f7901f988840194b5fcdfacbf45a250c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397232</b><br>                 <b>Conexão:</b> MT_STO33_144233 &rarr; MT_STO33_81074<br>                 <b>Comprimento:</b> 36.5 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_a1aab8aa62a213eee9242393409dc6b4.setContent(html_f7901f988840194b5fcdfacbf45a250c);
            
        

        poly_line_640c003edca8fd794f35f485a107d1d5.bindPopup(popup_a1aab8aa62a213eee9242393409dc6b4)
        ;

        
    
    
            poly_line_640c003edca8fd794f35f485a107d1d5.bindTooltip(
                `<div>
                     Trecho 295397232 (36.5m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_863151984a576ffac289bac7386237fd = L.polyline(
                [[-23.9265479227484, -46.4029308669659], [-23.926230281302423, -46.402806302768624]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_277afaa5ab860e8bdae231e54694c2d6 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d683e6b1451efe5f359fa505c824255d = $(`<div id="html_d683e6b1451efe5f359fa505c824255d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 250434720</b><br>                 <b>Conexão:</b> MT_STO33_331588 &rarr; MT_STO33_54958<br>                 <b>Comprimento:</b> 38.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_277afaa5ab860e8bdae231e54694c2d6.setContent(html_d683e6b1451efe5f359fa505c824255d);
            
        

        poly_line_863151984a576ffac289bac7386237fd.bindPopup(popup_277afaa5ab860e8bdae231e54694c2d6)
        ;

        
    
    
            poly_line_863151984a576ffac289bac7386237fd.bindTooltip(
                `<div>
                     Trecho 250434720 (38.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_3197a5b1e2e464432e40c764a88d9b7b = L.polyline(
                [[-23.92517936953226, -46.38626093459442], [-23.925140503531395, -46.38656506822326]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_579c960beb3dbc827c063e8cb9206efe = L.popup({
  "maxWidth": 250,
});

        
            
                var html_33b24de61a7c0e8dc7876733822417a8 = $(`<div id="html_33b24de61a7c0e8dc7876733822417a8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350148</b><br>                 <b>Conexão:</b> MT_STO33_333479 &rarr; MT_STO33_333434<br>                 <b>Comprimento:</b> 31.9 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_579c960beb3dbc827c063e8cb9206efe.setContent(html_33b24de61a7c0e8dc7876733822417a8);
            
        

        poly_line_3197a5b1e2e464432e40c764a88d9b7b.bindPopup(popup_579c960beb3dbc827c063e8cb9206efe)
        ;

        
    
    
            poly_line_3197a5b1e2e464432e40c764a88d9b7b.bindTooltip(
                `<div>
                     Trecho 350148 (31.9m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_01ad8f6dc7c3d2f215a08da97509a659 = L.polyline(
                [[-23.9262036020146, -46.396813255727125], [-23.925113544554392, -46.3958269764338]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_093d1d686eb54cac00bb6b5868ca1590 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_33787e366a7506b404a53e98108de823 = $(`<div id="html_33787e366a7506b404a53e98108de823" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347596</b><br>                 <b>Conexão:</b> MT_STO33_332414 &rarr; MT_STO33_332427<br>                 <b>Comprimento:</b> 160.2 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_093d1d686eb54cac00bb6b5868ca1590.setContent(html_33787e366a7506b404a53e98108de823);
            
        

        poly_line_01ad8f6dc7c3d2f215a08da97509a659.bindPopup(popup_093d1d686eb54cac00bb6b5868ca1590)
        ;

        
    
    
            poly_line_01ad8f6dc7c3d2f215a08da97509a659.bindTooltip(
                `<div>
                     Trecho 347596 (160.2m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_6ba6d811431f2d5ec2ae472c145d4362 = L.polyline(
                [[-23.927566107289977, -46.39892049138752], [-23.927487075767885, -46.39867403218079]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_0ef8e22f6987f0c2b6ea2c18d77483e0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_257208d22ab84061aac3b6def76b955d = $(`<div id="html_257208d22ab84061aac3b6def76b955d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346966</b><br>                 <b>Conexão:</b> MT_STO33_332066 &rarr; MT_STO33_332096<br>                 <b>Comprimento:</b> 27.1 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_0ef8e22f6987f0c2b6ea2c18d77483e0.setContent(html_257208d22ab84061aac3b6def76b955d);
            
        

        poly_line_6ba6d811431f2d5ec2ae472c145d4362.bindPopup(popup_0ef8e22f6987f0c2b6ea2c18d77483e0)
        ;

        
    
    
            poly_line_6ba6d811431f2d5ec2ae472c145d4362.bindTooltip(
                `<div>
                     Trecho 346966 (27.1m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f878b351f593ca3506460bf175644a90 = L.polyline(
                [[-23.926621576324635, -46.39974625788346], [-23.92647691138029, -46.39952768125744]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7c6211150a1608a91e0f9af6536ce083 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_74ca389d56405b89e7684fd2b0cea103 = $(`<div id="html_74ca389d56405b89e7684fd2b0cea103" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397260</b><br>                 <b>Conexão:</b> MT_STO33_404404 &rarr; MT_STO33_167236<br>                 <b>Comprimento:</b> 28.0 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_7c6211150a1608a91e0f9af6536ce083.setContent(html_74ca389d56405b89e7684fd2b0cea103);
            
        

        poly_line_f878b351f593ca3506460bf175644a90.bindPopup(popup_7c6211150a1608a91e0f9af6536ce083)
        ;

        
    
    
            poly_line_f878b351f593ca3506460bf175644a90.bindTooltip(
                `<div>
                     Trecho 295397260 (28.0m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_55760ec9435c155125902bdfe1e2f57f = L.polyline(
                [[-23.924827090697647, -46.38931031531877], [-23.924873323944723, -46.38900095752814]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7e398cb46f214dd59b2a5e733b31db79 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_433e6d1ef263e0739d188caccfaa9ca3 = $(`<div id="html_433e6d1ef263e0739d188caccfaa9ca3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096298</b><br>                 <b>Conexão:</b> MT_STO33_426730 &rarr; MT_STO33_426729<br>                 <b>Comprimento:</b> 30.5 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_7e398cb46f214dd59b2a5e733b31db79.setContent(html_433e6d1ef263e0739d188caccfaa9ca3);
            
        

        poly_line_55760ec9435c155125902bdfe1e2f57f.bindPopup(popup_7e398cb46f214dd59b2a5e733b31db79)
        ;

        
    
    
            poly_line_55760ec9435c155125902bdfe1e2f57f.bindTooltip(
                `<div>
                     Trecho 354096298 (30.5m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_22fe228266fbd06759ffdfa1baa4bef3 = L.polyline(
                [[-23.925526751558262, -46.38378894920061], [-23.925478594661342, -46.38412245828477]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_baf33f18037370a9eaf398d0b6a33f7c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2238891004cad8a4e7adda2bc8432dd8 = $(`<div id="html_2238891004cad8a4e7adda2bc8432dd8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350779</b><br>                 <b>Conexão:</b> MT_STO33_128099 &rarr; MT_STO33_333732<br>                 <b>Comprimento:</b> 35.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_baf33f18037370a9eaf398d0b6a33f7c.setContent(html_2238891004cad8a4e7adda2bc8432dd8);
            
        

        poly_line_22fe228266fbd06759ffdfa1baa4bef3.bindPopup(popup_baf33f18037370a9eaf398d0b6a33f7c)
        ;

        
    
    
            poly_line_22fe228266fbd06759ffdfa1baa4bef3.bindTooltip(
                `<div>
                     Trecho 350779 (35.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_850fba8a6235659f2ee8a98ad2bf93fe = L.polyline(
                [[-23.92661374143097, -46.40234870792648], [-23.926754294674936, -46.402087231840255]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_73750f0a86844dfc9f0f51022daeae7d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_362ba471942809e1ea469f481791c29a = $(`<div id="html_362ba471942809e1ea469f481791c29a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590406</b><br>                 <b>Conexão:</b> MT_STO33_92001 &rarr; MT_STO33_404503<br>                 <b>Comprimento:</b> 31.4 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_73750f0a86844dfc9f0f51022daeae7d.setContent(html_362ba471942809e1ea469f481791c29a);
            
        

        poly_line_850fba8a6235659f2ee8a98ad2bf93fe.bindPopup(popup_73750f0a86844dfc9f0f51022daeae7d)
        ;

        
    
    
            poly_line_850fba8a6235659f2ee8a98ad2bf93fe.bindTooltip(
                `<div>
                     Trecho 295590406 (31.4m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_02323ee002cbc9c5413592079e7b75d3 = L.polyline(
                [[-23.926277403079663, -46.40259067951621], [-23.926045496702272, -46.40249189798266]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_91a4c42a6fd96e1a96fb8a2734a42d55 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_32ae08d37fbeb38f87210c3545505a67 = $(`<div id="html_32ae08d37fbeb38f87210c3545505a67" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295530259</b><br>                 <b>Conexão:</b> MT_STO33_404470 &rarr; MT_STO33_91986<br>                 <b>Comprimento:</b> 28.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_91a4c42a6fd96e1a96fb8a2734a42d55.setContent(html_32ae08d37fbeb38f87210c3545505a67);
            
        

        poly_line_02323ee002cbc9c5413592079e7b75d3.bindPopup(popup_91a4c42a6fd96e1a96fb8a2734a42d55)
        ;

        
    
    
            poly_line_02323ee002cbc9c5413592079e7b75d3.bindTooltip(
                `<div>
                     Trecho 295530259 (28.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7c11bacc56af2ebaa7e12e018708bfac = L.polyline(
                [[-23.92647691138029, -46.39952768125744], [-23.926382380942076, -46.399356998026974]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6240fd233bc9b1f72dece8d66c532a37 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_47bca876b9dc8b79a7c9b2c3c4fbd474 = $(`<div id="html_47bca876b9dc8b79a7c9b2c3c4fbd474" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397262</b><br>                 <b>Conexão:</b> MT_STO33_167236 &rarr; MT_STO33_404405<br>                 <b>Comprimento:</b> 20.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_6240fd233bc9b1f72dece8d66c532a37.setContent(html_47bca876b9dc8b79a7c9b2c3c4fbd474);
            
        

        poly_line_7c11bacc56af2ebaa7e12e018708bfac.bindPopup(popup_6240fd233bc9b1f72dece8d66c532a37)
        ;

        
    
    
            poly_line_7c11bacc56af2ebaa7e12e018708bfac.bindTooltip(
                `<div>
                     Trecho 295397262 (20.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_cad44ad2ec8070da3868de2c02856301 = L.polyline(
                [[-23.926183967116344, -46.40293351636865], [-23.926265055387944, -46.402954041595706]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cd4a3478d2cdba0cc7a8a27ec4869ed5 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_bf5345f174cafbff2dde1d2fc7c65b5e = $(`<div id="html_bf5345f174cafbff2dde1d2fc7c65b5e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263007551</b><br>                 <b>Conexão:</b> MT_STO33_7075 &rarr; MT_STO33_392812<br>                 <b>Comprimento:</b> 9.4 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_cd4a3478d2cdba0cc7a8a27ec4869ed5.setContent(html_bf5345f174cafbff2dde1d2fc7c65b5e);
            
        

        poly_line_cad44ad2ec8070da3868de2c02856301.bindPopup(popup_cd4a3478d2cdba0cc7a8a27ec4869ed5)
        ;

        
    
    
            poly_line_cad44ad2ec8070da3868de2c02856301.bindTooltip(
                `<div>
                     Trecho 263007551 (9.4m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c0adc746f2cdfeabe6f19ddcbf72152b = L.polyline(
                [[-23.924668670622623, -46.40128742967107], [-23.924527196472862, -46.401541033092144]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_def01ffb380fd314c206664b15811da5 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1bac5161c14fc7c65ec0b49be924fe3c = $(`<div id="html_1bac5161c14fc7c65ec0b49be924fe3c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547432</b><br>                 <b>Conexão:</b> MT_STO33_404488 &rarr; MT_STO33_404489<br>                 <b>Comprimento:</b> 30.8 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_def01ffb380fd314c206664b15811da5.setContent(html_1bac5161c14fc7c65ec0b49be924fe3c);
            
        

        poly_line_c0adc746f2cdfeabe6f19ddcbf72152b.bindPopup(popup_def01ffb380fd314c206664b15811da5)
        ;

        
    
    
            poly_line_c0adc746f2cdfeabe6f19ddcbf72152b.bindTooltip(
                `<div>
                     Trecho 295547432 (30.8m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_755dcc3d30ee1c141eb93d1b8b5b34cd = L.polyline(
                [[-23.92588829071201, -46.40366713383111], [-23.9257320937611, -46.40396016982595]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_141bc38798706b464f3d73fc628cfcd8 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_266baa95fb4309267278ff50b3b04240 = $(`<div id="html_266baa95fb4309267278ff50b3b04240" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986607</b><br>                 <b>Conexão:</b> MT_STO33_393011 &rarr; MT_STO33_393010<br>                 <b>Comprimento:</b> 35.2 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_141bc38798706b464f3d73fc628cfcd8.setContent(html_266baa95fb4309267278ff50b3b04240);
            
        

        poly_line_755dcc3d30ee1c141eb93d1b8b5b34cd.bindPopup(popup_141bc38798706b464f3d73fc628cfcd8)
        ;

        
    
    
            poly_line_755dcc3d30ee1c141eb93d1b8b5b34cd.bindTooltip(
                `<div>
                     Trecho 263986607 (35.2m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_59fd782830448f21660dd33690a0a78a = L.polyline(
                [[-23.926121622514813, -46.401997286145786], [-23.926200830304023, -46.40185765560631]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_163ad67d1fff7bb10ce1e0475c5dc4f4 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_0ac04a7b13a3d0fe863ad79aeab494dc = $(`<div id="html_0ac04a7b13a3d0fe863ad79aeab494dc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397172</b><br>                 <b>Conexão:</b> MT_STO33_404400 &rarr; MT_STO33_388985<br>                 <b>Comprimento:</b> 17.0 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_163ad67d1fff7bb10ce1e0475c5dc4f4.setContent(html_0ac04a7b13a3d0fe863ad79aeab494dc);
            
        

        poly_line_59fd782830448f21660dd33690a0a78a.bindPopup(popup_163ad67d1fff7bb10ce1e0475c5dc4f4)
        ;

        
    
    
            poly_line_59fd782830448f21660dd33690a0a78a.bindTooltip(
                `<div>
                     Trecho 295397172 (17.0m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_638db71a33ef218ec7ec90384a65c87a = L.polyline(
                [[-23.925044443346337, -46.38720261201087], [-23.925073988773534, -46.38754097653481]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_bdd31bcea962cf298f605a67d4de38ad = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f37e60a9bef200dfa099b712fe063cf5 = $(`<div id="html_f37e60a9bef200dfa099b712fe063cf5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096270</b><br>                 <b>Conexão:</b> MT_STO33_333391 &rarr; MT_STO33_426721<br>                 <b>Comprimento:</b> 32.9 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_bdd31bcea962cf298f605a67d4de38ad.setContent(html_f37e60a9bef200dfa099b712fe063cf5);
            
        

        poly_line_638db71a33ef218ec7ec90384a65c87a.bindPopup(popup_bdd31bcea962cf298f605a67d4de38ad)
        ;

        
    
    
            poly_line_638db71a33ef218ec7ec90384a65c87a.bindTooltip(
                `<div>
                     Trecho 354096270 (32.9m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7d34d9d762eb6944b201546a79a798c3 = L.polyline(
                [[-23.92576136039844, -46.40230776898829], [-23.9258529554495, -46.40234461691051]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5f418fe25038a29d5d5024bf662628c2 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_6158b2b529e750f5a4458579a9d64da4 = $(`<div id="html_6158b2b529e750f5a4458579a9d64da4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 298935456</b><br>                 <b>Conexão:</b> MT_STO33_404495 &rarr; MT_STO33_404493<br>                 <b>Comprimento:</b> 11.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_5f418fe25038a29d5d5024bf662628c2.setContent(html_6158b2b529e750f5a4458579a9d64da4);
            
        

        poly_line_7d34d9d762eb6944b201546a79a798c3.bindPopup(popup_5f418fe25038a29d5d5024bf662628c2)
        ;

        
    
    
            poly_line_7d34d9d762eb6944b201546a79a798c3.bindTooltip(
                `<div>
                     Trecho 298935456 (11.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5e926d3873a01e6526f37a8ef77829a8 = L.polyline(
                [[-23.92562221459349, -46.40219731605328], [-23.92576136039844, -46.40230776898829]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_cd1f3bd55a355bd7d350e0b144ac876c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_cc975a616bb634ba82dc982ae057dccf = $(`<div id="html_cc975a616bb634ba82dc982ae057dccf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295547502</b><br>                 <b>Conexão:</b> MT_STO33_404494 &rarr; MT_STO33_404495<br>                 <b>Comprimento:</b> 19.5 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_cd1f3bd55a355bd7d350e0b144ac876c.setContent(html_cc975a616bb634ba82dc982ae057dccf);
            
        

        poly_line_5e926d3873a01e6526f37a8ef77829a8.bindPopup(popup_cd1f3bd55a355bd7d350e0b144ac876c)
        ;

        
    
    
            poly_line_5e926d3873a01e6526f37a8ef77829a8.bindTooltip(
                `<div>
                     Trecho 295547502 (19.5m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_04eff2369f28d49879ef374ce26458a5 = L.polyline(
                [[-23.926744218670702, -46.397384064422965], [-23.926543336205956, -46.39719023174376]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4955de619802dc31be77455c9396a847 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5f9ded0ed9ccc7629928ee883a67ece8 = $(`<div id="html_5f9ded0ed9ccc7629928ee883a67ece8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347371</b><br>                 <b>Conexão:</b> MT_STO33_332278 &rarr; MT_STO33_332316<br>                 <b>Comprimento:</b> 30.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_4955de619802dc31be77455c9396a847.setContent(html_5f9ded0ed9ccc7629928ee883a67ece8);
            
        

        poly_line_04eff2369f28d49879ef374ce26458a5.bindPopup(popup_4955de619802dc31be77455c9396a847)
        ;

        
    
    
            poly_line_04eff2369f28d49879ef374ce26458a5.bindTooltip(
                `<div>
                     Trecho 347371 (30.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f3329bb655d860564808f1d2daaa187b = L.polyline(
                [[-23.9250518420688, -46.38799343624805], [-23.92502548024169, -46.38818246564824]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8b48b803d7fe6b60fb590673d48bd8a0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_53d5f46e97cc1e06c68fcf3ad5c7fd7a = $(`<div id="html_53d5f46e97cc1e06c68fcf3ad5c7fd7a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096366</b><br>                 <b>Conexão:</b> MT_STO33_426720 &rarr; MT_STO33_60375<br>                 <b>Comprimento:</b> 19.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_8b48b803d7fe6b60fb590673d48bd8a0.setContent(html_53d5f46e97cc1e06c68fcf3ad5c7fd7a);
            
        

        poly_line_f3329bb655d860564808f1d2daaa187b.bindPopup(popup_8b48b803d7fe6b60fb590673d48bd8a0)
        ;

        
    
    
            poly_line_f3329bb655d860564808f1d2daaa187b.bindTooltip(
                `<div>
                     Trecho 354096366 (19.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_58cdc385b5de4508d4c3847ad3cdbdf4 = L.polyline(
                [[-23.92477931781121, -46.38962997124611], [-23.924827090697647, -46.38931031531877]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8ba5fc5525321f00c193c7bc61f75c8d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c3e94fa810f50a4b60c8a48ca8daf05a = $(`<div id="html_c3e94fa810f50a4b60c8a48ca8daf05a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 354096301</b><br>                 <b>Conexão:</b> MT_STO33_333068 &rarr; MT_STO33_426730<br>                 <b>Comprimento:</b> 30.7 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_8ba5fc5525321f00c193c7bc61f75c8d.setContent(html_c3e94fa810f50a4b60c8a48ca8daf05a);
            
        

        poly_line_58cdc385b5de4508d4c3847ad3cdbdf4.bindPopup(popup_8ba5fc5525321f00c193c7bc61f75c8d)
        ;

        
    
    
            poly_line_58cdc385b5de4508d4c3847ad3cdbdf4.bindTooltip(
                `<div>
                     Trecho 354096301 (30.7m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_ba6a9f4427ceb43ce27697217bca234e = L.polyline(
                [[-23.92735338884779, -46.401452863558745], [-23.9274370752608, -46.40118851144058]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_412e75cd7cddd96eb8ec368b2ec5c49a = L.popup({
  "maxWidth": 250,
});

        
            
                var html_87d0d19880d896779ba553d6207111cc = $(`<div id="html_87d0d19880d896779ba553d6207111cc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346137</b><br>                 <b>Conexão:</b> MT_STO33_47337 &rarr; MT_STO33_331740<br>                 <b>Comprimento:</b> 29.0 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_412e75cd7cddd96eb8ec368b2ec5c49a.setContent(html_87d0d19880d896779ba553d6207111cc);
            
        

        poly_line_ba6a9f4427ceb43ce27697217bca234e.bindPopup(popup_412e75cd7cddd96eb8ec368b2ec5c49a)
        ;

        
    
    
            poly_line_ba6a9f4427ceb43ce27697217bca234e.bindTooltip(
                `<div>
                     Trecho 346137 (29.0m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_57709b76f47225c5290767b7950f4998 = L.polyline(
                [[-23.92633180486888, -46.40237867243775], [-23.92633638601535, -46.40218351505712]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f19ea52b489fd240bdb89bdd93145653 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_9a9dc11c12fe2e7828561826c311ca0e = $(`<div id="html_9a9dc11c12fe2e7828561826c311ca0e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397166</b><br>                 <b>Conexão:</b> MT_STO33_404399 &rarr; MT_STO33_91972<br>                 <b>Comprimento:</b> 20.3 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_f19ea52b489fd240bdb89bdd93145653.setContent(html_9a9dc11c12fe2e7828561826c311ca0e);
            
        

        poly_line_57709b76f47225c5290767b7950f4998.bindPopup(popup_f19ea52b489fd240bdb89bdd93145653)
        ;

        
    
    
            poly_line_57709b76f47225c5290767b7950f4998.bindTooltip(
                `<div>
                     Trecho 295397166 (20.3m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c1f2f8adf6cdb9ca51478f98795d3a48 = L.polyline(
                [[-23.925053450955943, -46.40511590657377], [-23.924934213443123, -46.40529744192338]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d79ef895db5cae2421b9060922c5c949 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3d9a361c906096641ab4e735e2a0f8c7 = $(`<div id="html_3d9a361c906096641ab4e735e2a0f8c7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986631</b><br>                 <b>Conexão:</b> MT_STO33_81042 &rarr; MT_STO33_127535<br>                 <b>Comprimento:</b> 23.2 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_d79ef895db5cae2421b9060922c5c949.setContent(html_3d9a361c906096641ab4e735e2a0f8c7);
            
        

        poly_line_c1f2f8adf6cdb9ca51478f98795d3a48.bindPopup(popup_d79ef895db5cae2421b9060922c5c949)
        ;

        
    
    
            poly_line_c1f2f8adf6cdb9ca51478f98795d3a48.bindTooltip(
                `<div>
                     Trecho 263986631 (23.2m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_43480912aa029c530472d42d924f2da9 = L.polyline(
                [[-23.92430680501502, -46.3918886770208], [-23.92429786035791, -46.39199880709924]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5cea09433f0646459e5056b43dd4f81f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4beef62839bf3c1a19593dc708cdbed7 = $(`<div id="html_4beef62839bf3c1a19593dc708cdbed7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260627</b><br>                 <b>Conexão:</b> MT_STO33_436597 &rarr; MT_STO33_436598<br>                 <b>Comprimento:</b> 11.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_5cea09433f0646459e5056b43dd4f81f.setContent(html_4beef62839bf3c1a19593dc708cdbed7);
            
        

        poly_line_43480912aa029c530472d42d924f2da9.bindPopup(popup_5cea09433f0646459e5056b43dd4f81f)
        ;

        
    
    
            poly_line_43480912aa029c530472d42d924f2da9.bindTooltip(
                `<div>
                     Trecho 364260627 (11.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8b28312fa200ba5db2c267d0bfa87333 = L.polyline(
                [[-23.92767212926532, -46.40016932055767], [-23.92769278399476, -46.399884638365336]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_112162bac30dcdbb3c15767c7021774b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5239186957392ed9da88a913c832aeb5 = $(`<div id="html_5239186957392ed9da88a913c832aeb5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346554</b><br>                 <b>Conexão:</b> MT_STO33_331865 &rarr; MT_STO33_331918<br>                 <b>Comprimento:</b> 29.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_112162bac30dcdbb3c15767c7021774b.setContent(html_5239186957392ed9da88a913c832aeb5);
            
        

        poly_line_8b28312fa200ba5db2c267d0bfa87333.bindPopup(popup_112162bac30dcdbb3c15767c7021774b)
        ;

        
    
    
            poly_line_8b28312fa200ba5db2c267d0bfa87333.bindTooltip(
                `<div>
                     Trecho 346554 (29.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b16c904430aa8542aeeec0b08681372a = L.polyline(
                [[-23.92769278399476, -46.399884638365336], [-23.92768608134753, -46.39962913377747]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_658b177d3aa95b2b4429a7f98cff444f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_ecc00f1e29dfdb995609661a97dcba6b = $(`<div id="html_ecc00f1e29dfdb995609661a97dcba6b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346667</b><br>                 <b>Conexão:</b> MT_STO33_331918 &rarr; MT_STO33_331971<br>                 <b>Comprimento:</b> 26.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_658b177d3aa95b2b4429a7f98cff444f.setContent(html_ecc00f1e29dfdb995609661a97dcba6b);
            
        

        poly_line_b16c904430aa8542aeeec0b08681372a.bindPopup(popup_658b177d3aa95b2b4429a7f98cff444f)
        ;

        
    
    
            poly_line_b16c904430aa8542aeeec0b08681372a.bindTooltip(
                `<div>
                     Trecho 346667 (26.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_34e33302c7b96988b3abe061c1ac5165 = L.polyline(
                [[-23.925266396027325, -46.38562329278068], [-23.92522753092578, -46.3859274273089]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_8ff34776c8e9db159f7f135cf42a0b93 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_902ebb4eaca3456ac543ec92d11c088a = $(`<div id="html_902ebb4eaca3456ac543ec92d11c088a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350308</b><br>                 <b>Conexão:</b> MT_STO33_333565 &rarr; MT_STO33_333526<br>                 <b>Comprimento:</b> 31.9 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_8ff34776c8e9db159f7f135cf42a0b93.setContent(html_902ebb4eaca3456ac543ec92d11c088a);
            
        

        poly_line_34e33302c7b96988b3abe061c1ac5165.bindPopup(popup_8ff34776c8e9db159f7f135cf42a0b93)
        ;

        
    
    
            poly_line_34e33302c7b96988b3abe061c1ac5165.bindTooltip(
                `<div>
                     Trecho 350308 (31.9m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5fb694d484458d38f4226b97fb6ee015 = L.polyline(
                [[-23.926876229254503, -46.40228277323138], [-23.927050481894184, -46.40198992789283]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_dcc0708c04779576bf095ae60f4888fe = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5a6fc9ffec77196d000dc9e90e4dc147 = $(`<div id="html_5a6fc9ffec77196d000dc9e90e4dc147" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 345905</b><br>                 <b>Conexão:</b> MT_STO33_331642 &rarr; MT_STO33_331666<br>                 <b>Comprimento:</b> 36.2 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_dcc0708c04779576bf095ae60f4888fe.setContent(html_5a6fc9ffec77196d000dc9e90e4dc147);
            
        

        poly_line_5fb694d484458d38f4226b97fb6ee015.bindPopup(popup_dcc0708c04779576bf095ae60f4888fe)
        ;

        
    
    
            poly_line_5fb694d484458d38f4226b97fb6ee015.bindTooltip(
                `<div>
                     Trecho 345905 (36.2m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d03dd1ddd6628273d4d1cab20971e465 = L.polyline(
                [[-23.927487075767885, -46.39867403218079], [-23.927398746155177, -46.39845694573143]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6061f3c1719f20217887d00f36f81d04 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e82344d9356fa70c8634221a6df556da = $(`<div id="html_e82344d9356fa70c8634221a6df556da" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347017</b><br>                 <b>Conexão:</b> MT_STO33_332096 &rarr; MT_STO33_332123<br>                 <b>Comprimento:</b> 24.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6061f3c1719f20217887d00f36f81d04.setContent(html_e82344d9356fa70c8634221a6df556da);
            
        

        poly_line_d03dd1ddd6628273d4d1cab20971e465.bindPopup(popup_6061f3c1719f20217887d00f36f81d04)
        ;

        
    
    
            poly_line_d03dd1ddd6628273d4d1cab20971e465.bindTooltip(
                `<div>
                     Trecho 347017 (24.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_86e73a55855e8e29be62a62546cdb54e = L.polyline(
                [[-23.92637670621997, -46.40257446204174], [-23.92650350253456, -46.40255382529875]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_add96897df3c9a3ddff70b40a9feb7a7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_11f629d5172ed73c38b5cd6a913f2c66 = $(`<div id="html_11f629d5172ed73c38b5cd6a913f2c66" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590382</b><br>                 <b>Conexão:</b> MT_STO33_25953 &rarr; MT_STO33_404500<br>                 <b>Comprimento:</b> 14.5 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_add96897df3c9a3ddff70b40a9feb7a7.setContent(html_11f629d5172ed73c38b5cd6a913f2c66);
            
        

        poly_line_86e73a55855e8e29be62a62546cdb54e.bindPopup(popup_add96897df3c9a3ddff70b40a9feb7a7)
        ;

        
    
    
            poly_line_86e73a55855e8e29be62a62546cdb54e.bindTooltip(
                `<div>
                     Trecho 295590382 (14.5m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_2134bb791576ae7fd40707958ebed1b9 = L.polyline(
                [[-23.92614704185246, -46.40302153571525], [-23.926017217520556, -46.40339345124676]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7be16a6c9d9f9dc5fca766b2d2d376b0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3e65a598416c0b9da0d958fc7e0cdab3 = $(`<div id="html_3e65a598416c0b9da0d958fc7e0cdab3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986643</b><br>                 <b>Conexão:</b> MT_STO33_81056 &rarr; MT_STO33_167199<br>                 <b>Comprimento:</b> 41.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_7be16a6c9d9f9dc5fca766b2d2d376b0.setContent(html_3e65a598416c0b9da0d958fc7e0cdab3);
            
        

        poly_line_2134bb791576ae7fd40707958ebed1b9.bindPopup(popup_7be16a6c9d9f9dc5fca766b2d2d376b0)
        ;

        
    
    
            poly_line_2134bb791576ae7fd40707958ebed1b9.bindTooltip(
                `<div>
                     Trecho 263986643 (41.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_20c39c871682add0ec8d9d6df4ffaffa = L.polyline(
                [[-23.927301565414894, -46.398220116465154], [-23.927191075607595, -46.39799689843807]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_51abfcf83d0c60b93db793ba8a6fa8a3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_fb183f9cd6d6015ff02867916a5f5777 = $(`<div id="html_fb183f9cd6d6015ff02867916a5f5777" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347124</b><br>                 <b>Conexão:</b> MT_STO33_332149 &rarr; MT_STO33_332177<br>                 <b>Comprimento:</b> 26.3 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_51abfcf83d0c60b93db793ba8a6fa8a3.setContent(html_fb183f9cd6d6015ff02867916a5f5777);
            
        

        poly_line_20c39c871682add0ec8d9d6df4ffaffa.bindPopup(popup_51abfcf83d0c60b93db793ba8a6fa8a3)
        ;

        
    
    
            poly_line_20c39c871682add0ec8d9d6df4ffaffa.bindTooltip(
                `<div>
                     Trecho 347124 (26.3m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1a7be55b2b6f43cd9cbe2cdd5e27840c = L.polyline(
                [[-23.92452812906987, -46.39047392473179], [-23.924548839557247, -46.3901810928831]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d1597f3e135adf309175457238f0c06d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c71b2f52b4979bcc0954aa3750f46236 = $(`<div id="html_c71b2f52b4979bcc0954aa3750f46236" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260630</b><br>                 <b>Conexão:</b> MT_STO33_436596 &rarr; MT_STO33_436599<br>                 <b>Comprimento:</b> 30.5 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_d1597f3e135adf309175457238f0c06d.setContent(html_c71b2f52b4979bcc0954aa3750f46236);
            
        

        poly_line_1a7be55b2b6f43cd9cbe2cdd5e27840c.bindPopup(popup_d1597f3e135adf309175457238f0c06d)
        ;

        
    
    
            poly_line_1a7be55b2b6f43cd9cbe2cdd5e27840c.bindTooltip(
                `<div>
                     Trecho 364260630 (30.5m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7dbb88f36d9e9c2886399983066f8ebd = L.polyline(
                [[-23.926519989805627, -46.40074634806547], [-23.92657421712636, -46.40059298757626]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f33680c99f557247c226293ea511d849 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_07c58595e5bd6bd9386ca9a814221c28 = $(`<div id="html_07c58595e5bd6bd9386ca9a814221c28" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397236</b><br>                 <b>Conexão:</b> MT_STO33_167222 &rarr; MT_STO33_404402<br>                 <b>Comprimento:</b> 17.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_f33680c99f557247c226293ea511d849.setContent(html_07c58595e5bd6bd9386ca9a814221c28);
            
        

        poly_line_7dbb88f36d9e9c2886399983066f8ebd.bindPopup(popup_f33680c99f557247c226293ea511d849)
        ;

        
    
    
            poly_line_7dbb88f36d9e9c2886399983066f8ebd.bindTooltip(
                `<div>
                     Trecho 295397236 (17.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_fbc6b0272523b1a87e033958b2cfac2a = L.polyline(
                [[-23.924210340135065, -46.392568549199154], [-23.92422669070919, -46.39242843662299]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c513dbd83259b10250364360f2926e3f = L.popup({
  "maxWidth": 250,
});

        
            
                var html_16ef061a5ae33924cd213b3acfbcf965 = $(`<div id="html_16ef061a5ae33924cd213b3acfbcf965" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348751</b><br>                 <b>Conexão:</b> MT_STO33_332868 &rarr; MT_STO33_332869<br>                 <b>Comprimento:</b> 14.8 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_c513dbd83259b10250364360f2926e3f.setContent(html_16ef061a5ae33924cd213b3acfbcf965);
            
        

        poly_line_fbc6b0272523b1a87e033958b2cfac2a.bindPopup(popup_c513dbd83259b10250364360f2926e3f)
        ;

        
    
    
            poly_line_fbc6b0272523b1a87e033958b2cfac2a.bindTooltip(
                `<div>
                     Trecho 348751 (14.8m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_88c5e4fd186899ef864e8ea34f4a3c97 = L.polyline(
                [[-23.92637670621997, -46.40257446204174], [-23.926277403079663, -46.40259067951621]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_82ad4da70755953d33d60d540dc9ad9b = L.popup({
  "maxWidth": 250,
});

        
            
                var html_1aec8877f5f5827ab97ec077b4327e3d = $(`<div id="html_1aec8877f5f5827ab97ec077b4327e3d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590380</b><br>                 <b>Conexão:</b> MT_STO33_25953 &rarr; MT_STO33_404470<br>                 <b>Comprimento:</b> 11.3 m<br>                 <b>Condutor:</b> PA12030 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_82ad4da70755953d33d60d540dc9ad9b.setContent(html_1aec8877f5f5827ab97ec077b4327e3d);
            
        

        poly_line_88c5e4fd186899ef864e8ea34f4a3c97.bindPopup(popup_82ad4da70755953d33d60d540dc9ad9b)
        ;

        
    
    
            poly_line_88c5e4fd186899ef864e8ea34f4a3c97.bindTooltip(
                `<div>
                     Trecho 295590380 (11.3m - PA12030)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_aa86914f78e43bb7cb8ff4636bf7f9b7 = L.polyline(
                [[-23.92760937727093, -46.39912726800896], [-23.927566107289977, -46.39892049138752]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f35f453fc834494bfd9144997c4cf527 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e4e4f77fa502c0ed12205f92bad80adf = $(`<div id="html_e4e4f77fa502c0ed12205f92bad80adf" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346898</b><br>                 <b>Conexão:</b> MT_STO33_332033 &rarr; MT_STO33_332066<br>                 <b>Comprimento:</b> 22.0 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_f35f453fc834494bfd9144997c4cf527.setContent(html_e4e4f77fa502c0ed12205f92bad80adf);
            
        

        poly_line_aa86914f78e43bb7cb8ff4636bf7f9b7.bindPopup(popup_f35f453fc834494bfd9144997c4cf527)
        ;

        
    
    
            poly_line_aa86914f78e43bb7cb8ff4636bf7f9b7.bindTooltip(
                `<div>
                     Trecho 346898 (22.0m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_a897bb64257d7eeab5a64b81a0eb1ef1 = L.polyline(
                [[-23.927398746155177, -46.39845694573143], [-23.927301565414894, -46.398220116465154]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_9c6d0fdf32b25965fc2e2790e03fa253 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_3eb7903deeae6b965c7c44f66309df8f = $(`<div id="html_3eb7903deeae6b965c7c44f66309df8f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347075</b><br>                 <b>Conexão:</b> MT_STO33_332123 &rarr; MT_STO33_332149<br>                 <b>Comprimento:</b> 26.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_9c6d0fdf32b25965fc2e2790e03fa253.setContent(html_3eb7903deeae6b965c7c44f66309df8f);
            
        

        poly_line_a897bb64257d7eeab5a64b81a0eb1ef1.bindPopup(popup_9c6d0fdf32b25965fc2e2790e03fa253)
        ;

        
    
    
            poly_line_a897bb64257d7eeab5a64b81a0eb1ef1.bindTooltip(
                `<div>
                     Trecho 347075 (26.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_aa5e475570802ede217eef28e1cd0a1d = L.polyline(
                [[-23.92657421712636, -46.40059298757626], [-23.926628861732524, -46.400284801602254]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5ad09babc6a8311c284a362e6ce3b092 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d8b4703c9623ee5cae8855066c356fae = $(`<div id="html_d8b4703c9623ee5cae8855066c356fae" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397238</b><br>                 <b>Conexão:</b> MT_STO33_404402 &rarr; MT_STO33_404403<br>                 <b>Comprimento:</b> 32.6 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_5ad09babc6a8311c284a362e6ce3b092.setContent(html_d8b4703c9623ee5cae8855066c356fae);
            
        

        poly_line_aa5e475570802ede217eef28e1cd0a1d.bindPopup(popup_5ad09babc6a8311c284a362e6ce3b092)
        ;

        
    
    
            poly_line_aa5e475570802ede217eef28e1cd0a1d.bindTooltip(
                `<div>
                     Trecho 295397238 (32.6m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_8f6d4aae0071d074897c9290027951b3 = L.polyline(
                [[-23.92637670621997, -46.40257446204174], [-23.92640509062238, -46.40247240068072]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_c0086c53a9a26ba6fe45a01701fdc041 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_5dcf50babdce279b3d121277ded76ead = $(`<div id="html_5dcf50babdce279b3d121277ded76ead" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397162</b><br>                 <b>Conexão:</b> MT_STO33_25953 &rarr; MT_STO33_404398<br>                 <b>Comprimento:</b> 11.1 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_c0086c53a9a26ba6fe45a01701fdc041.setContent(html_5dcf50babdce279b3d121277ded76ead);
            
        

        poly_line_8f6d4aae0071d074897c9290027951b3.bindPopup(popup_c0086c53a9a26ba6fe45a01701fdc041)
        ;

        
    
    
            poly_line_8f6d4aae0071d074897c9290027951b3.bindTooltip(
                `<div>
                     Trecho 295397162 (11.1m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f1ed22d580c1ee112039dcd74a09bfd0 = L.polyline(
                [[-23.92640509062238, -46.40247240068072], [-23.92633180486888, -46.40237867243775]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7c1760994fccc6bb36a23e8ebc6bd210 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_03436e9de3da23881bf4b30ff386bbeb = $(`<div id="html_03436e9de3da23881bf4b30ff386bbeb" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397164</b><br>                 <b>Conexão:</b> MT_STO33_404398 &rarr; MT_STO33_404399<br>                 <b>Comprimento:</b> 12.8 m<br>                 <b>Condutor:</b> PA1107 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_7c1760994fccc6bb36a23e8ebc6bd210.setContent(html_03436e9de3da23881bf4b30ff386bbeb);
            
        

        poly_line_f1ed22d580c1ee112039dcd74a09bfd0.bindPopup(popup_7c1760994fccc6bb36a23e8ebc6bd210)
        ;

        
    
    
            poly_line_f1ed22d580c1ee112039dcd74a09bfd0.bindTooltip(
                `<div>
                     Trecho 295397164 (12.8m - PA1107)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_82ff71a5f137fde6f56da75e5d847b4b = L.polyline(
                [[-23.9268977878026, -46.40182028427864], [-23.927054693419336, -46.40152823304146]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_b3a2e6751498276cff7c54e62f18ef4d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_f32a3204709673ad9f8217830532df95 = $(`<div id="html_f32a3204709673ad9f8217830532df95" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590399</b><br>                 <b>Conexão:</b> MT_STO33_404501 &rarr; MT_STO33_404502<br>                 <b>Comprimento:</b> 35.1 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_b3a2e6751498276cff7c54e62f18ef4d.setContent(html_f32a3204709673ad9f8217830532df95);
            
        

        poly_line_82ff71a5f137fde6f56da75e5d847b4b.bindPopup(popup_b3a2e6751498276cff7c54e62f18ef4d)
        ;

        
    
    
            poly_line_82ff71a5f137fde6f56da75e5d847b4b.bindTooltip(
                `<div>
                     Trecho 295590399 (35.1m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7bdbfd92bf5dcd2d1fc3e726321c6e2d = L.polyline(
                [[-23.925592167344576, -46.38336386574974], [-23.92557579158944, -46.38335720716936]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_ababb6f7b232adea8b60ebb5b57128ae = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4566ed1810da6f80d545deda064c069e = $(`<div id="html_4566ed1810da6f80d545deda064c069e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350895</b><br>                 <b>Conexão:</b> MT_STO33_47630 &rarr; MT_STO33_28238<br>                 <b>Comprimento:</b> 5.1 m<br>                 <b>Condutor:</b> PA11548 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1421 &Omega;/km, X=0.2654 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 430.0 A             </div>             </div>`)[0];
                popup_ababb6f7b232adea8b60ebb5b57128ae.setContent(html_4566ed1810da6f80d545deda064c069e);
            
        

        poly_line_7bdbfd92bf5dcd2d1fc3e726321c6e2d.bindPopup(popup_ababb6f7b232adea8b60ebb5b57128ae)
        ;

        
    
    
            poly_line_7bdbfd92bf5dcd2d1fc3e726321c6e2d.bindTooltip(
                `<div>
                     Trecho 350895 (5.1m - PA11548)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b40c25a7f5faea53fcc34177074c5358 = L.polyline(
                [[-23.924604577739046, -46.38990936542484], [-23.92477931781121, -46.38962997124611]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2826a6b67387f55c18237aa39fee6f0e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2dd89e4cabc8a3023ef9244aa865c438 = $(`<div id="html_2dd89e4cabc8a3023ef9244aa865c438" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 349322</b><br>                 <b>Conexão:</b> MT_STO33_333067 &rarr; MT_STO33_333068<br>                 <b>Comprimento:</b> 35.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_2826a6b67387f55c18237aa39fee6f0e.setContent(html_2dd89e4cabc8a3023ef9244aa865c438);
            
        

        poly_line_b40c25a7f5faea53fcc34177074c5358.bindPopup(popup_2826a6b67387f55c18237aa39fee6f0e)
        ;

        
    
    
            poly_line_b40c25a7f5faea53fcc34177074c5358.bindTooltip(
                `<div>
                     Trecho 349322 (35.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_f7fb79a51ee8231ac519897394b8195b = L.polyline(
                [[-23.92446345792217, -46.39345611800542], [-23.924541741208373, -46.39345744990135]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d6e5dc7ace2dfb0928db95995dbdf568 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2187abed46513ca998d9e12e3be8b785 = $(`<div id="html_2187abed46513ca998d9e12e3be8b785" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 415058047</b><br>                 <b>Conexão:</b> MT_STO33_96741 &rarr; MT_STO33_156381<br>                 <b>Comprimento:</b> 5.5 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_d6e5dc7ace2dfb0928db95995dbdf568.setContent(html_2187abed46513ca998d9e12e3be8b785);
            
        

        poly_line_f7fb79a51ee8231ac519897394b8195b.bindPopup(popup_d6e5dc7ace2dfb0928db95995dbdf568)
        ;

        
    
    
            poly_line_f7fb79a51ee8231ac519897394b8195b.bindTooltip(
                `<div>
                     Trecho 415058047 (5.5m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_9d2c6946deededb1a1412fb3ffdcd592 = L.polyline(
                [[-23.927054693419336, -46.40152823304146], [-23.92717645173184, -46.40119856765972]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7902c00989cc4a8135ee8c143d3f9a6e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_09a438b58913bffac1d46872287234b3 = $(`<div id="html_09a438b58913bffac1d46872287234b3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295590420</b><br>                 <b>Conexão:</b> MT_STO33_404502 &rarr; MT_STO33_404504<br>                 <b>Comprimento:</b> 36.9 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_7902c00989cc4a8135ee8c143d3f9a6e.setContent(html_09a438b58913bffac1d46872287234b3);
            
        

        poly_line_9d2c6946deededb1a1412fb3ffdcd592.bindPopup(popup_7902c00989cc4a8135ee8c143d3f9a6e)
        ;

        
    
    
            poly_line_9d2c6946deededb1a1412fb3ffdcd592.bindTooltip(
                `<div>
                     Trecho 295590420 (36.9m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_df6a2df92ce38877e5e2de824fe81cfe = L.polyline(
                [[-23.926200830304023, -46.40185765560631], [-23.92629611257547, -46.401529868908256]],
                {"bubblingMouseEvents": true, "color": "#1b9e77", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#1b9e77", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_050e9c962ddcc26c9b6aa4acad34d956 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_194a4c7dfd02edb59312d2b48e97772a = $(`<div id="html_194a4c7dfd02edb59312d2b48e97772a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 295397174</b><br>                 <b>Conexão:</b> MT_STO33_388985 &rarr; MT_STO33_144233<br>                 <b>Comprimento:</b> 35.7 m<br>                 <b>Condutor:</b> PA6001 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.5038 &Omega;/km, X=0.3124 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 310.0 A             </div>             </div>`)[0];
                popup_050e9c962ddcc26c9b6aa4acad34d956.setContent(html_194a4c7dfd02edb59312d2b48e97772a);
            
        

        poly_line_df6a2df92ce38877e5e2de824fe81cfe.bindPopup(popup_050e9c962ddcc26c9b6aa4acad34d956)
        ;

        
    
    
            poly_line_df6a2df92ce38877e5e2de824fe81cfe.bindTooltip(
                `<div>
                     Trecho 295397174 (35.7m - PA6001)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_88dcc12ff1c4131c8a46bfc4c73161cf = L.polyline(
                [[-23.924426877098654, -46.39111464762283], [-23.92439261832465, -46.39139760671412]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3e026bca6700b3e7842fc7e4b1f9f128 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_814683f1e96e8bae6347ae30cb361fe9 = $(`<div id="html_814683f1e96e8bae6347ae30cb361fe9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260659</b><br>                 <b>Conexão:</b> MT_STO33_436595 &rarr; MT_STO33_436604<br>                 <b>Comprimento:</b> 29.6 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_3e026bca6700b3e7842fc7e4b1f9f128.setContent(html_814683f1e96e8bae6347ae30cb361fe9);
            
        

        poly_line_88dcc12ff1c4131c8a46bfc4c73161cf.bindPopup(popup_3e026bca6700b3e7842fc7e4b1f9f128)
        ;

        
    
    
            poly_line_88dcc12ff1c4131c8a46bfc4c73161cf.bindTooltip(
                `<div>
                     Trecho 364260659 (29.6m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b07555b2e843710faec27546216f92d4 = L.polyline(
                [[-23.927586386102803, -46.40065961025277], [-23.927642891406265, -46.40040478825034]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_4773347ffbb825f2fd964e2f3100be88 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c57b41796888547908836f7c74fa51d0 = $(`<div id="html_c57b41796888547908836f7c74fa51d0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 346384</b><br>                 <b>Conexão:</b> MT_STO33_331813 &rarr; MT_STO33_331836<br>                 <b>Comprimento:</b> 27.2 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_4773347ffbb825f2fd964e2f3100be88.setContent(html_c57b41796888547908836f7c74fa51d0);
            
        

        poly_line_b07555b2e843710faec27546216f92d4.bindPopup(popup_4773347ffbb825f2fd964e2f3100be88)
        ;

        
    
    
            poly_line_b07555b2e843710faec27546216f92d4.bindTooltip(
                `<div>
                     Trecho 346384 (27.2m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_5374e2e1709168d3566324079bdfaf31 = L.polyline(
                [[-23.924934213443123, -46.40529744192338], [-23.924814850924577, -46.405512280067626]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_6002ae391140960eb5e32ccf02dfcbc3 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e90f671e5650f2a252bf008cd93bf1bd = $(`<div id="html_e90f671e5650f2a252bf008cd93bf1bd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986577</b><br>                 <b>Conexão:</b> MT_STO33_127535 &rarr; MT_STO33_393008<br>                 <b>Comprimento:</b> 26.1 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_6002ae391140960eb5e32ccf02dfcbc3.setContent(html_e90f671e5650f2a252bf008cd93bf1bd);
            
        

        poly_line_5374e2e1709168d3566324079bdfaf31.bindPopup(popup_6002ae391140960eb5e32ccf02dfcbc3)
        ;

        
    
    
            poly_line_5374e2e1709168d3566324079bdfaf31.bindTooltip(
                `<div>
                     Trecho 263986577 (26.1m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_d8950d2a45ecdff4d9171ae83c0d5049 = L.polyline(
                [[-23.924604577739046, -46.38990936542484], [-23.92464430529043, -46.38960062636778]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_7e2469b3f4b4b1b0ade7e7355acbbf7c = L.popup({
  "maxWidth": 250,
});

        
            
                var html_178733cc39bfb755f6e2873011ea906b = $(`<div id="html_178733cc39bfb755f6e2873011ea906b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 364260639</b><br>                 <b>Conexão:</b> MT_STO33_333067 &rarr; MT_STO33_436601<br>                 <b>Comprimento:</b> 32.4 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_7e2469b3f4b4b1b0ade7e7355acbbf7c.setContent(html_178733cc39bfb755f6e2873011ea906b);
            
        

        poly_line_d8950d2a45ecdff4d9171ae83c0d5049.bindPopup(popup_7e2469b3f4b4b1b0ade7e7355acbbf7c)
        ;

        
    
    
            poly_line_d8950d2a45ecdff4d9171ae83c0d5049.bindTooltip(
                `<div>
                     Trecho 364260639 (32.4m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_7ccfbccde8f5edfe61a33715ef7678d6 = L.polyline(
                [[-23.92558544041572, -46.38328854033381], [-23.92557579158944, -46.38335720716936]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_3e0bafc7c41cab969c30467e4d4e5a56 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_b85f9c2ce30e9de181f6d95fe70268b5 = $(`<div id="html_b85f9c2ce30e9de181f6d95fe70268b5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350968</b><br>                 <b>Conexão:</b> MT_STO33_47634 &rarr; MT_STO33_28238<br>                 <b>Comprimento:</b> 7.2 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_3e0bafc7c41cab969c30467e4d4e5a56.setContent(html_b85f9c2ce30e9de181f6d95fe70268b5);
            
        

        poly_line_7ccfbccde8f5edfe61a33715ef7678d6.bindPopup(popup_3e0bafc7c41cab969c30467e4d4e5a56)
        ;

        
    
    
            poly_line_7ccfbccde8f5edfe61a33715ef7678d6.bindTooltip(
                `<div>
                     Trecho 350968 (7.2m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_28b4dfcb96de087791aad92e46b81c2d = L.polyline(
                [[-23.92557579158944, -46.38335720716936], [-23.92556543589609, -46.38350445946321]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_2221be523c5c5a3ff918b710a016617d = L.popup({
  "maxWidth": 250,
});

        
            
                var html_e9f5b8efda9062923cad75162e5426fa = $(`<div id="html_e9f5b8efda9062923cad75162e5426fa" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 350897</b><br>                 <b>Conexão:</b> MT_STO33_28238 &rarr; MT_STO33_333799<br>                 <b>Comprimento:</b> 15.3 m<br>                 <b>Condutor:</b> PA5977 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3881 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_2221be523c5c5a3ff918b710a016617d.setContent(html_e9f5b8efda9062923cad75162e5426fa);
            
        

        poly_line_28b4dfcb96de087791aad92e46b81c2d.bindPopup(popup_2221be523c5c5a3ff918b710a016617d)
        ;

        
    
    
            poly_line_28b4dfcb96de087791aad92e46b81c2d.bindTooltip(
                `<div>
                     Trecho 350897 (15.3m - PA5977)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_c4a28122348c8a750e143716dcf59c26 = L.polyline(
                [[-23.92414163912531, -46.39317385858664], [-23.924138859320863, -46.39347051435272]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_d30e33227337ac2b002e95697b704f9e = L.popup({
  "maxWidth": 250,
});

        
            
                var html_2c556219440d6950ad22d488bc00ab54 = $(`<div id="html_2c556219440d6950ad22d488bc00ab54" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 348525</b><br>                 <b>Conexão:</b> MT_STO33_332789 &rarr; MT_STO33_332757<br>                 <b>Comprimento:</b> 30.8 m<br>                 <b>Condutor:</b> PA1099 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_d30e33227337ac2b002e95697b704f9e.setContent(html_2c556219440d6950ad22d488bc00ab54);
            
        

        poly_line_c4a28122348c8a750e143716dcf59c26.bindPopup(popup_d30e33227337ac2b002e95697b704f9e)
        ;

        
    
    
            poly_line_c4a28122348c8a750e143716dcf59c26.bindTooltip(
                `<div>
                     Trecho 348525 (30.8m - PA1099)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_474bf2ae7fa762ecffc0a72e46085acb = L.polyline(
                [[-23.92532842047018, -46.40467257228136], [-23.925190636238824, -46.40490725306722]],
                {"bubblingMouseEvents": true, "color": "#d95f02", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#d95f02", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 4}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_70dea08205f2d40e4fef69933dadd9a7 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_4d5b2ea7ffcd0cad8254e3e3095022b2 = $(`<div id="html_4d5b2ea7ffcd0cad8254e3e3095022b2" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 263986571</b><br>                 <b>Conexão:</b> MT_STO33_167189 &rarr; MT_STO33_393007<br>                 <b>Comprimento:</b> 28.9 m<br>                 <b>Condutor:</b> PA5957 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1865 &Omega;/km, X=0.2747 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 575.0 A             </div>             </div>`)[0];
                popup_70dea08205f2d40e4fef69933dadd9a7.setContent(html_4d5b2ea7ffcd0cad8254e3e3095022b2);
            
        

        poly_line_474bf2ae7fa762ecffc0a72e46085acb.bindPopup(popup_70dea08205f2d40e4fef69933dadd9a7)
        ;

        
    
    
            poly_line_474bf2ae7fa762ecffc0a72e46085acb.bindTooltip(
                `<div>
                     Trecho 263986571 (28.9m - PA5957)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_03dce8983fdcae3923614b773c45d3a4 = L.polyline(
                [[-23.925113544554392, -46.3958269764338], [-23.92494121646393, -46.395610958379]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_5f28ad8af92e414bb761cc8efacc42c0 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c987c3514c0f025c20b70616965fb189 = $(`<div id="html_c987c3514c0f025c20b70616965fb189" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 347900</b><br>                 <b>Conexão:</b> MT_STO33_332427 &rarr; MT_STO33_332541<br>                 <b>Comprimento:</b> 29.7 m<br>                 <b>Condutor:</b> PA1027 (5)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.1938 &Omega;/km, X=0.3882 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 420.0 A             </div>             </div>`)[0];
                popup_5f28ad8af92e414bb761cc8efacc42c0.setContent(html_c987c3514c0f025c20b70616965fb189);
            
        

        poly_line_03dce8983fdcae3923614b773c45d3a4.bindPopup(popup_5f28ad8af92e414bb761cc8efacc42c0)
        ;

        
    
    
            poly_line_03dce8983fdcae3923614b773c45d3a4.bindTooltip(
                `<div>
                     Trecho 347900 (29.7m - PA1027)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_1da6055897947b4f58e4cadf0c1459eb = L.polyline(
                [[-23.925852444634582, -46.38304116291931], [-23.92581249854794, -46.38303454750633]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_88e9ff51238001b3f2d2dda894c52399 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_fbf6450fbc6b3b9b646cff484ad7c7a5 = $(`<div id="html_fbf6450fbc6b3b9b646cff484ad7c7a5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 248661314</b><br>                 <b>Conexão:</b> MT_STO33_346 &rarr; MT_STO33_472851<br>                 <b>Comprimento:</b> 16.0 m<br>                 <b>Condutor:</b> PS1113 (10)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.0857 &Omega;/km, X=0.2658 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 351.0 A             </div>             </div>`)[0];
                popup_88e9ff51238001b3f2d2dda894c52399.setContent(html_fbf6450fbc6b3b9b646cff484ad7c7a5);
            
        

        poly_line_1da6055897947b4f58e4cadf0c1459eb.bindPopup(popup_88e9ff51238001b3f2d2dda894c52399)
        ;

        
    
    
            poly_line_1da6055897947b4f58e4cadf0c1459eb.bindTooltip(
                `<div>
                     Trecho 248661314 (16.0m - PS1113)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_322d05e656c886e3f93ec35379443e6a = L.polyline(
                [[-23.92581249854794, -46.38303454750633], [-23.925647292188728, -46.38305862595479]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_f5c849430d81a5efa0965315aa0d3c00 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_c785708a180ab3d0f86a7197854727aa = $(`<div id="html_c785708a180ab3d0f86a7197854727aa" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 248661315</b><br>                 <b>Conexão:</b> MT_STO33_472851 &rarr; MT_STO33_472852<br>                 <b>Comprimento:</b> 30.0 m<br>                 <b>Condutor:</b> PS1113 (10)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.0857 &Omega;/km, X=0.2658 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 351.0 A             </div>             </div>`)[0];
                popup_f5c849430d81a5efa0965315aa0d3c00.setContent(html_c785708a180ab3d0f86a7197854727aa);
            
        

        poly_line_322d05e656c886e3f93ec35379443e6a.bindPopup(popup_f5c849430d81a5efa0965315aa0d3c00)
        ;

        
    
    
            poly_line_322d05e656c886e3f93ec35379443e6a.bindTooltip(
                `<div>
                     Trecho 248661315 (30.0m - PS1113)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_b14f07deb185257bdfe81be7cd9f9e5d = L.polyline(
                [[-23.92562877424848, -46.38319970080551], [-23.9256503291993, -46.38320287721098]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_efbde87c7f274ed65b99953ca7b71bbc = L.popup({
  "maxWidth": 250,
});

        
            
                var html_d70672e8d326958d4bb5631a60e1bdc8 = $(`<div id="html_d70672e8d326958d4bb5631a60e1bdc8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 248661317</b><br>                 <b>Conexão:</b> MT_STO33_472853 &rarr; MT_STO33_47639<br>                 <b>Comprimento:</b> 20.0 m<br>                 <b>Condutor:</b> PS1113 (10)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.0857 &Omega;/km, X=0.2658 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 351.0 A             </div>             </div>`)[0];
                popup_efbde87c7f274ed65b99953ca7b71bbc.setContent(html_d70672e8d326958d4bb5631a60e1bdc8);
            
        

        poly_line_b14f07deb185257bdfe81be7cd9f9e5d.bindPopup(popup_efbde87c7f274ed65b99953ca7b71bbc)
        ;

        
    
    
            poly_line_b14f07deb185257bdfe81be7cd9f9e5d.bindTooltip(
                `<div>
                     Trecho 248661317 (20.0m - PS1113)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var poly_line_18feaeada398b33715f0e642cfe42a9c = L.polyline(
                [[-23.925647292188728, -46.38305862595479], [-23.92562877424848, -46.38319970080551]],
                {"bubblingMouseEvents": true, "color": "#7570b3", "dashArray": null, "dashOffset": null, "fill": false, "fillColor": "#7570b3", "fillOpacity": 0.2, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "noClip": false, "opacity": 0.85, "smoothFactor": 1.0, "stroke": true, "weight": 2.5}
            ).addTo(feature_group_14745b4694f7173dfe002882bce43d0f);
        
    
        var popup_710f51368be41fffcf78308d29264922 = L.popup({
  "maxWidth": 250,
});

        
            
                var html_00c131b120be5a0000f9c647abd7fa64 = $(`<div id="html_00c131b120be5a0000f9c647abd7fa64" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 220px;">                 <b style="color: #2b5c8f;">TRECHO MT: 248661316</b><br>                 <b>Conexão:</b> MT_STO33_472852 &rarr; MT_STO33_472853<br>                 <b>Comprimento:</b> 30.0 m<br>                 <b>Condutor:</b> PS1113 (10)<br>                 <b>Fases:</b> ABC<br>                 <b>Impedância:</b> R=0.0857 &Omega;/km, X=0.2658 &Omega;/km<br>                 <b>Ampacidade Máx:</b> 351.0 A             </div>             </div>`)[0];
                popup_710f51368be41fffcf78308d29264922.setContent(html_00c131b120be5a0000f9c647abd7fa64);
            
        

        poly_line_18feaeada398b33715f0e642cfe42a9c.bindPopup(popup_710f51368be41fffcf78308d29264922)
        ;

        
    
    
            poly_line_18feaeada398b33715f0e642cfe42a9c.bindTooltip(
                `<div>
                     Trecho 248661316 (30.0m - PS1113)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            feature_group_14745b4694f7173dfe002882bce43d0f.addTo(map_e4a53129e881d55cb47eab97368cc98e);
        
    
            var feature_group_539eadd4c9d1ae21fece7e9e565c34e4 = L.featureGroup(
                {
}
            );
        
    
            var circle_marker_0aedd4afde96ccf93f5b7ba01e632d04 = L.circleMarker(
                [-23.920906962985896, -46.43016107497357],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_1031f66b97f8775e416c8bb38cdabc81 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_02f97a8351bb19f9e9051464e75143e5 = $(`<div id="html_02f97a8351bb19f9e9051464e75143e5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193628</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166915<br>                 <b>Barra Secundária BT:</b> BT_STO33_30403<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_1031f66b97f8775e416c8bb38cdabc81.setContent(html_02f97a8351bb19f9e9051464e75143e5);
            
        

        circle_marker_0aedd4afde96ccf93f5b7ba01e632d04.bindPopup(popup_1031f66b97f8775e416c8bb38cdabc81)
        ;

        
    
    
            circle_marker_0aedd4afde96ccf93f5b7ba01e632d04.bindTooltip(
                `<div>
                     Trafo 1193628 (75.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d01c2dd65342764f7a5bfb05f9482a3f = L.circleMarker(
                [-23.922387481796815, -46.411223153126],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e02788b7caa7012132d9cf735d0dde00 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_4a7c4af9c56796e06430d8e05d587166 = $(`<div id="html_4a7c4af9c56796e06430d8e05d587166" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194404</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167141<br>                 <b>Barra Secundária BT:</b> BT_STO33_31062<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 2<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 3.83 kW<br>                 <b>Carregamento Estimado:</b> <b>5.4%</b>             </div>             </div>`)[0];
                popup_e02788b7caa7012132d9cf735d0dde00.setContent(html_4a7c4af9c56796e06430d8e05d587166);
            
        

        circle_marker_d01c2dd65342764f7a5bfb05f9482a3f.bindPopup(popup_e02788b7caa7012132d9cf735d0dde00)
        ;

        
    
    
            circle_marker_d01c2dd65342764f7a5bfb05f9482a3f.bindTooltip(
                `<div>
                     Trafo 1194404 (75.0 kVA, 2 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_70f245fa9730fd8b98ae61bc65483c8f = L.circleMarker(
                [-23.91923035959337, -46.42610904819395],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_05765ccdcfa7d27e8ac29dadbc0d487f = L.popup({
  "maxWidth": 260,
});

        
            
                var html_4221f176e25f13355c5a119e396310cc = $(`<div id="html_4221f176e25f13355c5a119e396310cc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 161548985</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_172120<br>                 <b>Barra Secundária BT:</b> BT_STO33_43167<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 82<br>                 &bull; Residencial: 81<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 35.75 kW<br>                 <b>Carregamento Estimado:</b> <b>50.2%</b>             </div>             </div>`)[0];
                popup_05765ccdcfa7d27e8ac29dadbc0d487f.setContent(html_4221f176e25f13355c5a119e396310cc);
            
        

        circle_marker_70f245fa9730fd8b98ae61bc65483c8f.bindPopup(popup_05765ccdcfa7d27e8ac29dadbc0d487f)
        ;

        
    
    
            circle_marker_70f245fa9730fd8b98ae61bc65483c8f.bindTooltip(
                `<div>
                     Trafo 161548985 (75.0 kVA, 82 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_619cace6fed8e1ad9e6795a5e3177fca = L.circleMarker(
                [-23.91837901547916, -46.4211898977955],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_1953a0e8098e8ee9c61173e3c59e6be3 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_fbf04d46d090ca9bcc8f0fce85cd2b80 = $(`<div id="html_fbf04d46d090ca9bcc8f0fce85cd2b80" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194010</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_127086<br>                 <b>Barra Secundária BT:</b> BT_STO33_30729<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 54<br>                 &bull; Residencial: 54<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 25.02 kW<br>                 <b>Carregamento Estimado:</b> <b>35.1%</b>             </div>             </div>`)[0];
                popup_1953a0e8098e8ee9c61173e3c59e6be3.setContent(html_fbf04d46d090ca9bcc8f0fce85cd2b80);
            
        

        circle_marker_619cace6fed8e1ad9e6795a5e3177fca.bindPopup(popup_1953a0e8098e8ee9c61173e3c59e6be3)
        ;

        
    
    
            circle_marker_619cace6fed8e1ad9e6795a5e3177fca.bindTooltip(
                `<div>
                     Trafo 1194010 (75.0 kVA, 54 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d9afb5243f2b4a5bdc285929fbbeb242 = L.circleMarker(
                [-23.926555959090194, -46.431142734449566],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_741a8853f5f8bf8901e68ba9a9a7f94b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_028f7875dabbbf6e2d0e107894a184ac = $(`<div id="html_028f7875dabbbf6e2d0e107894a184ac" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193602</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166902<br>                 <b>Barra Secundária BT:</b> BT_STO33_30380<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 6<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 5<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 6.58 kW<br>                 <b>Carregamento Estimado:</b> <b>9.2%</b>             </div>             </div>`)[0];
                popup_741a8853f5f8bf8901e68ba9a9a7f94b.setContent(html_028f7875dabbbf6e2d0e107894a184ac);
            
        

        circle_marker_d9afb5243f2b4a5bdc285929fbbeb242.bindPopup(popup_741a8853f5f8bf8901e68ba9a9a7f94b)
        ;

        
    
    
            circle_marker_d9afb5243f2b4a5bdc285929fbbeb242.bindTooltip(
                `<div>
                     Trafo 1193602 (75.0 kVA, 6 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_306c4a7b623ae7f8c65220c757fa9b7f = L.circleMarker(
                [-23.91935507397744, -46.42861730144728],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_46a3867e925561a647a4dd4a12e31ffb = L.popup({
  "maxWidth": 260,
});

        
            
                var html_0a2175867e4e30a4fda13160cfb65636 = $(`<div id="html_0a2175867e4e30a4fda13160cfb65636" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193681</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_149636<br>                 <b>Barra Secundária BT:</b> BT_STO33_30450<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 78<br>                 &bull; Residencial: 78<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 34.0 kW<br>                 <b>Carregamento Estimado:</b> <b>47.7%</b>             </div>             </div>`)[0];
                popup_46a3867e925561a647a4dd4a12e31ffb.setContent(html_0a2175867e4e30a4fda13160cfb65636);
            
        

        circle_marker_306c4a7b623ae7f8c65220c757fa9b7f.bindPopup(popup_46a3867e925561a647a4dd4a12e31ffb)
        ;

        
    
    
            circle_marker_306c4a7b623ae7f8c65220c757fa9b7f.bindTooltip(
                `<div>
                     Trafo 1193681 (75.0 kVA, 78 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_c148a2cf415a57d62cfa365a90490d1f = L.circleMarker(
                [-23.92182195841661, -46.424557742845536],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_be8583bb7cb3a7b782d72deb60b4cd91 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_a3c0dac8daa7b68a602fdfefc822a459 = $(`<div id="html_a3c0dac8daa7b68a602fdfefc822a459" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 277096362</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_175751<br>                 <b>Barra Secundária BT:</b> BT_STO33_50257<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 30<br>                 &bull; Residencial: 25<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 4<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 17.13 kW<br>                 <b>Carregamento Estimado:</b> <b>24.0%</b>             </div>             </div>`)[0];
                popup_be8583bb7cb3a7b782d72deb60b4cd91.setContent(html_a3c0dac8daa7b68a602fdfefc822a459);
            
        

        circle_marker_c148a2cf415a57d62cfa365a90490d1f.bindPopup(popup_be8583bb7cb3a7b782d72deb60b4cd91)
        ;

        
    
    
            circle_marker_c148a2cf415a57d62cfa365a90490d1f.bindTooltip(
                `<div>
                     Trafo 277096362 (75.0 kVA, 30 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_45dcf552b34cead2ff985a6e4e5735ed = L.circleMarker(
                [-23.92125358958145, -46.42120131378954],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_f2776b31db4a1dceb431100cc4366ec9 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_048d8ee7ee1b1b16fc6d98203883e87f = $(`<div id="html_048d8ee7ee1b1b16fc6d98203883e87f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 180279349</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_173002<br>                 <b>Barra Secundária BT:</b> BT_STO33_44930<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 25<br>                 &bull; Residencial: 23<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 13.5 kW<br>                 <b>Carregamento Estimado:</b> <b>18.9%</b>             </div>             </div>`)[0];
                popup_f2776b31db4a1dceb431100cc4366ec9.setContent(html_048d8ee7ee1b1b16fc6d98203883e87f);
            
        

        circle_marker_45dcf552b34cead2ff985a6e4e5735ed.bindPopup(popup_f2776b31db4a1dceb431100cc4366ec9)
        ;

        
    
    
            circle_marker_45dcf552b34cead2ff985a6e4e5735ed.bindTooltip(
                `<div>
                     Trafo 180279349 (75.0 kVA, 25 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d93cd4079d3db53593c21b9c18a57ca1 = L.circleMarker(
                [-23.923366231965986, -46.42971484396486],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_9a136f43f02731f19b3808ae69c5940a = L.popup({
  "maxWidth": 260,
});

        
            
                var html_c198baef0cccda697f378865f01952fe = $(`<div id="html_c198baef0cccda697f378865f01952fe" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 22556598</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_169691<br>                 <b>Barra Secundária BT:</b> BT_STO33_37498<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 22<br>                 &bull; Residencial: 22<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 12.23 kW<br>                 <b>Carregamento Estimado:</b> <b>17.2%</b>             </div>             </div>`)[0];
                popup_9a136f43f02731f19b3808ae69c5940a.setContent(html_c198baef0cccda697f378865f01952fe);
            
        

        circle_marker_d93cd4079d3db53593c21b9c18a57ca1.bindPopup(popup_9a136f43f02731f19b3808ae69c5940a)
        ;

        
    
    
            circle_marker_d93cd4079d3db53593c21b9c18a57ca1.bindTooltip(
                `<div>
                     Trafo 22556598 (75.0 kVA, 22 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_e2f455012c0c06ee5bfc06f8703a540b = L.circleMarker(
                [-23.92125554470761, -46.40902417492566],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_cb03e983f2865ed35223dd38e382845e = L.popup({
  "maxWidth": 260,
});

        
            
                var html_e7d54e7a588acc0089c4ce6ed3bea4f1 = $(`<div id="html_e7d54e7a588acc0089c4ce6ed3bea4f1" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 430619534</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_157597<br>                 <b>Barra Secundária BT:</b> BT_STO33_58743<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 1<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 2.5 kW<br>                 <b>Carregamento Estimado:</b> <b>3.5%</b>             </div>             </div>`)[0];
                popup_cb03e983f2865ed35223dd38e382845e.setContent(html_e7d54e7a588acc0089c4ce6ed3bea4f1);
            
        

        circle_marker_e2f455012c0c06ee5bfc06f8703a540b.bindPopup(popup_cb03e983f2865ed35223dd38e382845e)
        ;

        
    
    
            circle_marker_e2f455012c0c06ee5bfc06f8703a540b.bindTooltip(
                `<div>
                     Trafo 430619534 (75.0 kVA, 1 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_b6c158dccb2b07e73b1cde53c2b0b39f = L.circleMarker(
                [-23.918542687594936, -46.42075581752693],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_2a6f9e259421327c939343a641826f32 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_854125c558790ebf3392994e70ca4984 = $(`<div id="html_854125c558790ebf3392994e70ca4984" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194031</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_127100<br>                 <b>Barra Secundária BT:</b> BT_STO33_30745<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 51<br>                 &bull; Residencial: 49<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 24.65 kW<br>                 <b>Carregamento Estimado:</b> <b>34.6%</b>             </div>             </div>`)[0];
                popup_2a6f9e259421327c939343a641826f32.setContent(html_854125c558790ebf3392994e70ca4984);
            
        

        circle_marker_b6c158dccb2b07e73b1cde53c2b0b39f.bindPopup(popup_2a6f9e259421327c939343a641826f32)
        ;

        
    
    
            circle_marker_b6c158dccb2b07e73b1cde53c2b0b39f.bindTooltip(
                `<div>
                     Trafo 1194031 (75.0 kVA, 51 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_753838ebf65f8c6f7083063de3447757 = L.circleMarker(
                [-23.92350400180817, -46.41256152059765],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_087e3def72da66f0b951ae1859c4967c = L.popup({
  "maxWidth": 260,
});

        
            
                var html_81bdf5e834f597076fb1f9b727c8a1c8 = $(`<div id="html_81bdf5e834f597076fb1f9b727c8a1c8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194340</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_143943<br>                 <b>Barra Secundária BT:</b> BT_STO33_31008<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 98<br>                 &bull; Residencial: 94<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 41.0 kW<br>                 <b>Carregamento Estimado:</b> <b>57.5%</b>             </div>             </div>`)[0];
                popup_087e3def72da66f0b951ae1859c4967c.setContent(html_81bdf5e834f597076fb1f9b727c8a1c8);
            
        

        circle_marker_753838ebf65f8c6f7083063de3447757.bindPopup(popup_087e3def72da66f0b951ae1859c4967c)
        ;

        
    
    
            circle_marker_753838ebf65f8c6f7083063de3447757.bindTooltip(
                `<div>
                     Trafo 1194340 (75.0 kVA, 98 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_b44ba91cc1ec7425fbf6f95f0212ecf1 = L.circleMarker(
                [-23.922776416997976, -46.430902242244656],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_9a69f8e54ebafe15e87f30dc1817cd39 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_75445f1353c5b50ea786c7f489ff5459 = $(`<div id="html_75445f1353c5b50ea786c7f489ff5459" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193615</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_126841<br>                 <b>Barra Secundária BT:</b> BT_STO33_30391<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 35<br>                 &bull; Residencial: 34<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 17.93 kW<br>                 <b>Carregamento Estimado:</b> <b>25.2%</b>             </div>             </div>`)[0];
                popup_9a69f8e54ebafe15e87f30dc1817cd39.setContent(html_75445f1353c5b50ea786c7f489ff5459);
            
        

        circle_marker_b44ba91cc1ec7425fbf6f95f0212ecf1.bindPopup(popup_9a69f8e54ebafe15e87f30dc1817cd39)
        ;

        
    
    
            circle_marker_b44ba91cc1ec7425fbf6f95f0212ecf1.bindTooltip(
                `<div>
                     Trafo 1193615 (75.0 kVA, 35 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_869060f475e8a0b2730d29994bb057ee = L.circleMarker(
                [-23.919506086336757, -46.42061644779079],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_c5aa5893811de235d11d5eee0b99556b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_44b0b9b30cd6681a40d997923f31588b = $(`<div id="html_44b0b9b30cd6681a40d997923f31588b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194034</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_127103<br>                 <b>Barra Secundária BT:</b> BT_STO33_30747<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 116<br>                 &bull; Residencial: 116<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 47.72 kW<br>                 <b>Carregamento Estimado:</b> <b>67.0%</b>             </div>             </div>`)[0];
                popup_c5aa5893811de235d11d5eee0b99556b.setContent(html_44b0b9b30cd6681a40d997923f31588b);
            
        

        circle_marker_869060f475e8a0b2730d29994bb057ee.bindPopup(popup_c5aa5893811de235d11d5eee0b99556b)
        ;

        
    
    
            circle_marker_869060f475e8a0b2730d29994bb057ee.bindTooltip(
                `<div>
                     Trafo 1194034 (75.0 kVA, 116 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_11bcc5d2352bb4cacd6c13150d69b032 = L.circleMarker(
                [-23.91912853025741, -46.42395283095834],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_75485989f516282f03da0b53124e2637 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_d428f7fb588d42306f379c836ef06552 = $(`<div id="html_d428f7fb588d42306f379c836ef06552" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193855</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166993<br>                 <b>Barra Secundária BT:</b> BT_STO33_30594<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 46<br>                 &bull; Residencial: 45<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 22.26 kW<br>                 <b>Carregamento Estimado:</b> <b>31.2%</b>             </div>             </div>`)[0];
                popup_75485989f516282f03da0b53124e2637.setContent(html_d428f7fb588d42306f379c836ef06552);
            
        

        circle_marker_11bcc5d2352bb4cacd6c13150d69b032.bindPopup(popup_75485989f516282f03da0b53124e2637)
        ;

        
    
    
            circle_marker_11bcc5d2352bb4cacd6c13150d69b032.bindTooltip(
                `<div>
                     Trafo 1193855 (75.0 kVA, 46 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_41f1dcd4f72cb5cf4d5b57d6fbb7e63a = L.circleMarker(
                [-23.919977193492628, -46.4316151474211],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_38ad3636e9ab3dbc79c2f3270f51398f = L.popup({
  "maxWidth": 260,
});

        
            
                var html_1c7bb79e20c1734ad4aa7d693c4a6197 = $(`<div id="html_1c7bb79e20c1734ad4aa7d693c4a6197" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 78455779</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_170403<br>                 <b>Barra Secundária BT:</b> BT_STO33_39653<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 26<br>                 &bull; Residencial: 25<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 13.38 kW<br>                 <b>Carregamento Estimado:</b> <b>18.8%</b>             </div>             </div>`)[0];
                popup_38ad3636e9ab3dbc79c2f3270f51398f.setContent(html_1c7bb79e20c1734ad4aa7d693c4a6197);
            
        

        circle_marker_41f1dcd4f72cb5cf4d5b57d6fbb7e63a.bindPopup(popup_38ad3636e9ab3dbc79c2f3270f51398f)
        ;

        
    
    
            circle_marker_41f1dcd4f72cb5cf4d5b57d6fbb7e63a.bindTooltip(
                `<div>
                     Trafo 78455779 (75.0 kVA, 26 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_b3cd041ba4dba4e0ac5879d5788bb6cf = L.circleMarker(
                [-23.919803365333, -46.42799351998491],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_85109adf4eb812fa027c8af83a344bfe = L.popup({
  "maxWidth": 260,
});

        
            
                var html_7000e12701aa966820cb61cdcdb474e4 = $(`<div id="html_7000e12701aa966820cb61cdcdb474e4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193706</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166947<br>                 <b>Barra Secundária BT:</b> BT_STO33_30472<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 50<br>                 &bull; Residencial: 49<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 23.8 kW<br>                 <b>Carregamento Estimado:</b> <b>33.4%</b>             </div>             </div>`)[0];
                popup_85109adf4eb812fa027c8af83a344bfe.setContent(html_7000e12701aa966820cb61cdcdb474e4);
            
        

        circle_marker_b3cd041ba4dba4e0ac5879d5788bb6cf.bindPopup(popup_85109adf4eb812fa027c8af83a344bfe)
        ;

        
    
    
            circle_marker_b3cd041ba4dba4e0ac5879d5788bb6cf.bindTooltip(
                `<div>
                     Trafo 1193706 (75.0 kVA, 50 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_4a41cf43d5f9bda8e130cd29b464539a = L.circleMarker(
                [-23.91923236418222, -46.421418106160615],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_7c612a18bec79d7418defaa21da8650c = L.popup({
  "maxWidth": 260,
});

        
            
                var html_db5a6fcbb0dba8d345f24e0b4f360eda = $(`<div id="html_db5a6fcbb0dba8d345f24e0b4f360eda" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193998</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_127077<br>                 <b>Barra Secundária BT:</b> BT_STO33_30719<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 45<br>                 &bull; Residencial: 45<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 21.55 kW<br>                 <b>Carregamento Estimado:</b> <b>30.2%</b>             </div>             </div>`)[0];
                popup_7c612a18bec79d7418defaa21da8650c.setContent(html_db5a6fcbb0dba8d345f24e0b4f360eda);
            
        

        circle_marker_4a41cf43d5f9bda8e130cd29b464539a.bindPopup(popup_7c612a18bec79d7418defaa21da8650c)
        ;

        
    
    
            circle_marker_4a41cf43d5f9bda8e130cd29b464539a.bindTooltip(
                `<div>
                     Trafo 1193998 (75.0 kVA, 45 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_cdec78b728d19849d28736c7f1543bc0 = L.circleMarker(
                [-23.920745714543045, -46.43348196552023],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_0bf8daecf9f490ce6b3fe44b8075f03d = L.popup({
  "maxWidth": 260,
});

        
            
                var html_9c8a5567974976b86dc5a2e2c1541f54 = $(`<div id="html_9c8a5567974976b86dc5a2e2c1541f54" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 78455782</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_170404<br>                 <b>Barra Secundária BT:</b> BT_STO33_39654<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 45<br>                 &bull; Residencial: 42<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 22.51 kW<br>                 <b>Carregamento Estimado:</b> <b>31.6%</b>             </div>             </div>`)[0];
                popup_0bf8daecf9f490ce6b3fe44b8075f03d.setContent(html_9c8a5567974976b86dc5a2e2c1541f54);
            
        

        circle_marker_cdec78b728d19849d28736c7f1543bc0.bindPopup(popup_0bf8daecf9f490ce6b3fe44b8075f03d)
        ;

        
    
    
            circle_marker_cdec78b728d19849d28736c7f1543bc0.bindTooltip(
                `<div>
                     Trafo 78455782 (75.0 kVA, 45 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_1713533beb9ff91480fbc1e21ab93c65 = L.circleMarker(
                [-23.91961333228943, -46.425788877854416],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_85f5d9250431b8bc70e5aaff4cad8cff = L.popup({
  "maxWidth": 260,
});

        
            
                var html_ab0bbc4d3391a50fb6a293a3ebe82b8c = $(`<div id="html_ab0bbc4d3391a50fb6a293a3ebe82b8c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193761</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166964<br>                 <b>Barra Secundária BT:</b> BT_STO33_30516<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 82<br>                 &bull; Residencial: 81<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 35.75 kW<br>                 <b>Carregamento Estimado:</b> <b>33.5%</b>             </div>             </div>`)[0];
                popup_85f5d9250431b8bc70e5aaff4cad8cff.setContent(html_ab0bbc4d3391a50fb6a293a3ebe82b8c);
            
        

        circle_marker_1713533beb9ff91480fbc1e21ab93c65.bindPopup(popup_85f5d9250431b8bc70e5aaff4cad8cff)
        ;

        
    
    
            circle_marker_1713533beb9ff91480fbc1e21ab93c65.bindTooltip(
                `<div>
                     Trafo 1193761 (112.5 kVA, 82 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_59bf9c5490b083ab81d20d57562c26c8 = L.circleMarker(
                [-23.92203347986117, -46.40828030519191],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_7af17428928c93eceb78247a983414eb = L.popup({
  "maxWidth": 260,
});

        
            
                var html_7ca1f7631ab6e6ae369fe82f805357ec = $(`<div id="html_7ca1f7631ab6e6ae369fe82f805357ec" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 335434701</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_147714<br>                 <b>Barra Secundária BT:</b> BT_STO33_54334<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_7af17428928c93eceb78247a983414eb.setContent(html_7ca1f7631ab6e6ae369fe82f805357ec);
            
        

        circle_marker_59bf9c5490b083ab81d20d57562c26c8.bindPopup(popup_7af17428928c93eceb78247a983414eb)
        ;

        
    
    
            circle_marker_59bf9c5490b083ab81d20d57562c26c8.bindTooltip(
                `<div>
                     Trafo 335434701 (150.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_a091293a4c7541752c5b498820e63c1d = L.circleMarker(
                [-23.919958016349312, -46.42551740310563],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_3674029c1c3f10803004e9185d4e7992 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_808ced7c8bf07b7c311e71a16d9ae21c = $(`<div id="html_808ced7c8bf07b7c311e71a16d9ae21c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193786</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166970<br>                 <b>Barra Secundária BT:</b> BT_STO33_30536<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 95<br>                 &bull; Residencial: 91<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 41.47 kW<br>                 <b>Carregamento Estimado:</b> <b>38.8%</b>             </div>             </div>`)[0];
                popup_3674029c1c3f10803004e9185d4e7992.setContent(html_808ced7c8bf07b7c311e71a16d9ae21c);
            
        

        circle_marker_a091293a4c7541752c5b498820e63c1d.bindPopup(popup_3674029c1c3f10803004e9185d4e7992)
        ;

        
    
    
            circle_marker_a091293a4c7541752c5b498820e63c1d.bindTooltip(
                `<div>
                     Trafo 1193786 (112.5 kVA, 95 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_bef5f8a6e6f03b887b1e116393779836 = L.circleMarker(
                [-23.921940775046664, -46.41170133704702],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 5.9, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_1544aaba3692fbcfcac9de643499623a = L.popup({
  "maxWidth": 260,
});

        
            
                var html_c663ee6268212ec8c105fb335505a168 = $(`<div id="html_c663ee6268212ec8c105fb335505a168" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 331333683</b><br>                 <b>Potência Nominal:</b> 45.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_147258<br>                 <b>Barra Secundária BT:</b> BT_STO33_54120<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 1<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 2.5 kW<br>                 <b>Carregamento Estimado:</b> <b>5.8%</b>             </div>             </div>`)[0];
                popup_1544aaba3692fbcfcac9de643499623a.setContent(html_c663ee6268212ec8c105fb335505a168);
            
        

        circle_marker_bef5f8a6e6f03b887b1e116393779836.bindPopup(popup_1544aaba3692fbcfcac9de643499623a)
        ;

        
    
    
            circle_marker_bef5f8a6e6f03b887b1e116393779836.bindTooltip(
                `<div>
                     Trafo 331333683 (45.0 kVA, 1 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_c01b7330b8a9a9bc733820fbc87d8fd2 = L.circleMarker(
                [-23.922920661059607, -46.432256478253805],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_c9044de7da9ace17d7bba5b31219c452 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_18262d566f440cd971cae2da13ccfdd8 = $(`<div id="html_18262d566f440cd971cae2da13ccfdd8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 302224695</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_176617<br>                 <b>Barra Secundária BT:</b> BT_STO33_52309<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 30<br>                 &bull; Residencial: 29<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 15.92 kW<br>                 <b>Carregamento Estimado:</b> <b>14.9%</b>             </div>             </div>`)[0];
                popup_c9044de7da9ace17d7bba5b31219c452.setContent(html_18262d566f440cd971cae2da13ccfdd8);
            
        

        circle_marker_c01b7330b8a9a9bc733820fbc87d8fd2.bindPopup(popup_c9044de7da9ace17d7bba5b31219c452)
        ;

        
    
    
            circle_marker_c01b7330b8a9a9bc733820fbc87d8fd2.bindTooltip(
                `<div>
                     Trafo 302224695 (112.5 kVA, 30 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f2eba714c9746cb4186413a35c1cbf15 = L.circleMarker(
                [-23.91851943562341, -46.42906932409],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_5b2e90591a763d7b3506190d06dee727 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_f2101d93341c455f1a06262de3ae1abd = $(`<div id="html_f2101d93341c455f1a06262de3ae1abd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 206004685</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_173538<br>                 <b>Barra Secundária BT:</b> BT_STO33_45849<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 23<br>                 &bull; Residencial: 23<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 12.65 kW<br>                 <b>Carregamento Estimado:</b> <b>11.8%</b>             </div>             </div>`)[0];
                popup_5b2e90591a763d7b3506190d06dee727.setContent(html_f2101d93341c455f1a06262de3ae1abd);
            
        

        circle_marker_f2eba714c9746cb4186413a35c1cbf15.bindPopup(popup_5b2e90591a763d7b3506190d06dee727)
        ;

        
    
    
            circle_marker_f2eba714c9746cb4186413a35c1cbf15.bindTooltip(
                `<div>
                     Trafo 206004685 (112.5 kVA, 23 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_bba70c9f48a9f498f4eade04afe710c3 = L.circleMarker(
                [-23.92149969715325, -46.43301413189664],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_30ce662b29642a3047f7602d30b801d4 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_20378d2a326cad38bacaff3a456fbf1c = $(`<div id="html_20378d2a326cad38bacaff3a456fbf1c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 48964495</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_132698<br>                 <b>Barra Secundária BT:</b> BT_STO33_38815<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 101<br>                 &bull; Residencial: 97<br>                 &bull; Comercial: 4<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 43.48 kW<br>                 <b>Carregamento Estimado:</b> <b>40.7%</b>             </div>             </div>`)[0];
                popup_30ce662b29642a3047f7602d30b801d4.setContent(html_20378d2a326cad38bacaff3a456fbf1c);
            
        

        circle_marker_bba70c9f48a9f498f4eade04afe710c3.bindPopup(popup_30ce662b29642a3047f7602d30b801d4)
        ;

        
    
    
            circle_marker_bba70c9f48a9f498f4eade04afe710c3.bindTooltip(
                `<div>
                     Trafo 48964495 (112.5 kVA, 101 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_9739660c0d0252b77ffae264be2bbd93 = L.circleMarker(
                [-23.91941448678909, -46.42322587657293],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_79a39407629217c7d56480e5a2923c00 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_e105bc1a689d47128116a2174d60a035 = $(`<div id="html_e105bc1a689d47128116a2174d60a035" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193905</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167007<br>                 <b>Barra Secundária BT:</b> BT_STO33_30635<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 85<br>                 &bull; Residencial: 85<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 36.56 kW<br>                 <b>Carregamento Estimado:</b> <b>25.7%</b>             </div>             </div>`)[0];
                popup_79a39407629217c7d56480e5a2923c00.setContent(html_e105bc1a689d47128116a2174d60a035);
            
        

        circle_marker_9739660c0d0252b77ffae264be2bbd93.bindPopup(popup_79a39407629217c7d56480e5a2923c00)
        ;

        
    
    
            circle_marker_9739660c0d0252b77ffae264be2bbd93.bindTooltip(
                `<div>
                     Trafo 1193905 (150.0 kVA, 85 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_970eec6a8a3717932ab8fb040400b415 = L.circleMarker(
                [-23.920401343447224, -46.42158621193408],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 9.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_7167a066646ab23852090958943f9b5a = L.popup({
  "maxWidth": 260,
});

        
            
                var html_16000d7ea44bb06763d735c2aa4554c0 = $(`<div id="html_16000d7ea44bb06763d735c2aa4554c0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193968</b><br>                 <b>Potência Nominal:</b> 225.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167027<br>                 <b>Barra Secundária BT:</b> BT_STO33_30691<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 154<br>                 &bull; Residencial: 150<br>                 &bull; Comercial: 4<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 62.15 kW<br>                 <b>Carregamento Estimado:</b> <b>29.1%</b>             </div>             </div>`)[0];
                popup_7167a066646ab23852090958943f9b5a.setContent(html_16000d7ea44bb06763d735c2aa4554c0);
            
        

        circle_marker_970eec6a8a3717932ab8fb040400b415.bindPopup(popup_7167a066646ab23852090958943f9b5a)
        ;

        
    
    
            circle_marker_970eec6a8a3717932ab8fb040400b415.bindTooltip(
                `<div>
                     Trafo 1193968 (225.0 kVA, 154 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_ef34daa5f5115379352f98cb386e59d3 = L.circleMarker(
                [-23.92107439246917, -46.43041293281056],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_34e135ac1288112b5305260fd3803735 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_cbd8418ecc749673273a7fd252ddeaeb = $(`<div id="html_cbd8418ecc749673273a7fd252ddeaeb" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 291021754</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_143752<br>                 <b>Barra Secundária BT:</b> BT_STO33_51307<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 108<br>                 &bull; Residencial: 105<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 45.7 kW<br>                 <b>Carregamento Estimado:</b> <b>42.8%</b>             </div>             </div>`)[0];
                popup_34e135ac1288112b5305260fd3803735.setContent(html_cbd8418ecc749673273a7fd252ddeaeb);
            
        

        circle_marker_ef34daa5f5115379352f98cb386e59d3.bindPopup(popup_34e135ac1288112b5305260fd3803735)
        ;

        
    
    
            circle_marker_ef34daa5f5115379352f98cb386e59d3.bindTooltip(
                `<div>
                     Trafo 291021754 (112.5 kVA, 108 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_dbd5863f6af39a2f6e7b523f749037b9 = L.circleMarker(
                [-23.921850251088188, -46.426375455262985],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_91ca67aba2e51963de764fa976250d40 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_568a9c10664a7d0071af2538a336a0c5 = $(`<div id="html_568a9c10664a7d0071af2538a336a0c5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193760</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166963<br>                 <b>Barra Secundária BT:</b> BT_STO33_30515<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 100<br>                 &bull; Residencial: 97<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 42.98 kW<br>                 <b>Carregamento Estimado:</b> <b>40.2%</b>             </div>             </div>`)[0];
                popup_91ca67aba2e51963de764fa976250d40.setContent(html_568a9c10664a7d0071af2538a336a0c5);
            
        

        circle_marker_dbd5863f6af39a2f6e7b523f749037b9.bindPopup(popup_91ca67aba2e51963de764fa976250d40)
        ;

        
    
    
            circle_marker_dbd5863f6af39a2f6e7b523f749037b9.bindTooltip(
                `<div>
                     Trafo 1193760 (112.5 kVA, 100 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_db4d2e07eabd76b08fcf492252174011 = L.circleMarker(
                [-23.918687464954477, -46.428353366614544],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e38a4e8b348e32c48a6538cd4c274a1f = L.popup({
  "maxWidth": 260,
});

        
            
                var html_4767def72aac42beb80cec6d48db05ae = $(`<div id="html_4767def72aac42beb80cec6d48db05ae" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193712</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166951<br>                 <b>Barra Secundária BT:</b> BT_STO33_30477<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 89<br>                 &bull; Residencial: 89<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 38.02 kW<br>                 <b>Carregamento Estimado:</b> <b>35.6%</b>             </div>             </div>`)[0];
                popup_e38a4e8b348e32c48a6538cd4c274a1f.setContent(html_4767def72aac42beb80cec6d48db05ae);
            
        

        circle_marker_db4d2e07eabd76b08fcf492252174011.bindPopup(popup_e38a4e8b348e32c48a6538cd4c274a1f)
        ;

        
    
    
            circle_marker_db4d2e07eabd76b08fcf492252174011.bindTooltip(
                `<div>
                     Trafo 1193712 (112.5 kVA, 89 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_af947fec5233c86f4a134f49bc5cdbba = L.circleMarker(
                [-23.920547193697985, -46.42802409693451],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_b7c0b880b699877a445f4ec06fbf91c1 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_9cbefe4547e3e43ed67c9d1ea11eabbd = $(`<div id="html_9cbefe4547e3e43ed67c9d1ea11eabbd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 175710553</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_137265<br>                 <b>Barra Secundária BT:</b> BT_STO33_44460<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 85<br>                 &bull; Residencial: 85<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 36.56 kW<br>                 <b>Carregamento Estimado:</b> <b>34.2%</b>             </div>             </div>`)[0];
                popup_b7c0b880b699877a445f4ec06fbf91c1.setContent(html_9cbefe4547e3e43ed67c9d1ea11eabbd);
            
        

        circle_marker_af947fec5233c86f4a134f49bc5cdbba.bindPopup(popup_b7c0b880b699877a445f4ec06fbf91c1)
        ;

        
    
    
            circle_marker_af947fec5233c86f4a134f49bc5cdbba.bindTooltip(
                `<div>
                     Trafo 175710553 (112.5 kVA, 85 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_cc245f9f9b9998bc64884951e8c08a13 = L.circleMarker(
                [-23.91904246064098, -46.42267639350069],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_386cf422489784da88362438f128289e = L.popup({
  "maxWidth": 260,
});

        
            
                var html_8f06f4d46b4fcb0fc696fd31574485b8 = $(`<div id="html_8f06f4d46b4fcb0fc696fd31574485b8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 327211446</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_177232<br>                 <b>Barra Secundária BT:</b> BT_STO33_53800<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 96<br>                 &bull; Residencial: 95<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 40.98 kW<br>                 <b>Carregamento Estimado:</b> <b>28.8%</b>             </div>             </div>`)[0];
                popup_386cf422489784da88362438f128289e.setContent(html_8f06f4d46b4fcb0fc696fd31574485b8);
            
        

        circle_marker_cc245f9f9b9998bc64884951e8c08a13.bindPopup(popup_386cf422489784da88362438f128289e)
        ;

        
    
    
            circle_marker_cc245f9f9b9998bc64884951e8c08a13.bindTooltip(
                `<div>
                     Trafo 327211446 (150.0 kVA, 96 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_76eff2aefacc36a05fc4221130cd9a44 = L.circleMarker(
                [-23.92074128987861, -46.42489757776099],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_24dd0990f76d783ec2851b9e7e9bc88b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_1a8815d57adc1a15e2160fda4a5cd2bd = $(`<div id="html_1a8815d57adc1a15e2160fda4a5cd2bd" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 300781897</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_176575<br>                 <b>Barra Secundária BT:</b> BT_STO33_52209<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 93<br>                 &bull; Residencial: 93<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 39.47 kW<br>                 <b>Carregamento Estimado:</b> <b>27.7%</b>             </div>             </div>`)[0];
                popup_24dd0990f76d783ec2851b9e7e9bc88b.setContent(html_1a8815d57adc1a15e2160fda4a5cd2bd);
            
        

        circle_marker_76eff2aefacc36a05fc4221130cd9a44.bindPopup(popup_24dd0990f76d783ec2851b9e7e9bc88b)
        ;

        
    
    
            circle_marker_76eff2aefacc36a05fc4221130cd9a44.bindTooltip(
                `<div>
                     Trafo 300781897 (150.0 kVA, 93 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_eb2b959f93116dbb1c44a17b4fb9a938 = L.circleMarker(
                [-23.92209528576876, -46.43191621526108],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 5.9, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_b50c0fa95573b93e15ff3c8adc03d40a = L.popup({
  "maxWidth": 260,
});

        
            
                var html_2870a4af8f6fbc6adfb3772b2ebbe973 = $(`<div id="html_2870a4af8f6fbc6adfb3772b2ebbe973" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 48964483</b><br>                 <b>Potência Nominal:</b> 45.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_170087<br>                 <b>Barra Secundária BT:</b> BT_STO33_38813<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 3<br>                 &bull; Residencial: 2<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 3.97 kW<br>                 <b>Carregamento Estimado:</b> <b>9.3%</b>             </div>             </div>`)[0];
                popup_b50c0fa95573b93e15ff3c8adc03d40a.setContent(html_2870a4af8f6fbc6adfb3772b2ebbe973);
            
        

        circle_marker_eb2b959f93116dbb1c44a17b4fb9a938.bindPopup(popup_b50c0fa95573b93e15ff3c8adc03d40a)
        ;

        
    
    
            circle_marker_eb2b959f93116dbb1c44a17b4fb9a938.bindTooltip(
                `<div>
                     Trafo 48964483 (45.0 kVA, 3 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_e621a3dd94cb74c53e81d58c9082f50c = L.circleMarker(
                [-23.92011798235893, -46.42266774202261],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 9.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_4cb1e260a6a86aa42611c6d261e6eab4 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_a1caf164abf321b26987ea064be0af47 = $(`<div id="html_a1caf164abf321b26987ea064be0af47" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193923</b><br>                 <b>Potência Nominal:</b> 225.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_144516<br>                 <b>Barra Secundária BT:</b> BT_STO33_30651<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 280<br>                 &bull; Residencial: 277<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 104.82 kW<br>                 <b>Carregamento Estimado:</b> <b>49.0%</b>             </div>             </div>`)[0];
                popup_4cb1e260a6a86aa42611c6d261e6eab4.setContent(html_a1caf164abf321b26987ea064be0af47);
            
        

        circle_marker_e621a3dd94cb74c53e81d58c9082f50c.bindPopup(popup_4cb1e260a6a86aa42611c6d261e6eab4)
        ;

        
    
    
            circle_marker_e621a3dd94cb74c53e81d58c9082f50c.bindTooltip(
                `<div>
                     Trafo 1193923 (225.0 kVA, 280 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_2c502caa842319afefe89d9b37392451 = L.circleMarker(
                [-23.92367796486616, -46.4330788399165],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 9.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_8e4349f9deafcc45d7154bad375ac867 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_854af57d5a2b402693236b57ac4d3030 = $(`<div id="html_854af57d5a2b402693236b57ac4d3030" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 24209691</b><br>                 <b>Potência Nominal:</b> 225.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_169715<br>                 <b>Barra Secundária BT:</b> BT_STO33_37591<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 55<br>                 &bull; Residencial: 54<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 25.71 kW<br>                 <b>Carregamento Estimado:</b> <b>12.0%</b>             </div>             </div>`)[0];
                popup_8e4349f9deafcc45d7154bad375ac867.setContent(html_854af57d5a2b402693236b57ac4d3030);
            
        

        circle_marker_2c502caa842319afefe89d9b37392451.bindPopup(popup_8e4349f9deafcc45d7154bad375ac867)
        ;

        
    
    
            circle_marker_2c502caa842319afefe89d9b37392451.bindTooltip(
                `<div>
                     Trafo 24209691 (225.0 kVA, 55 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_15e1911b69e23a1885ce93be27dfd859 = L.circleMarker(
                [-23.92113153539202, -46.426947161482246],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_bbda4f9c8cd9f720a8051ab1d0d7d5f4 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_a940a9899627a02c291da53571db78a4 = $(`<div id="html_a940a9899627a02c291da53571db78a4" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193739</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166955<br>                 <b>Barra Secundária BT:</b> BT_STO33_30497<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 68<br>                 &bull; Residencial: 62<br>                 &bull; Comercial: 5<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 32.23 kW<br>                 <b>Carregamento Estimado:</b> <b>22.6%</b>             </div>             </div>`)[0];
                popup_bbda4f9c8cd9f720a8051ab1d0d7d5f4.setContent(html_a940a9899627a02c291da53571db78a4);
            
        

        circle_marker_15e1911b69e23a1885ce93be27dfd859.bindPopup(popup_bbda4f9c8cd9f720a8051ab1d0d7d5f4)
        ;

        
    
    
            circle_marker_15e1911b69e23a1885ce93be27dfd859.bindTooltip(
                `<div>
                     Trafo 1193739 (150.0 kVA, 68 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_2d27ac5ecb98a1e8db6afc0709f58783 = L.circleMarker(
                [-23.921020933169476, -46.43312692936428],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_f0bbbeca7486354757214a65a5793481 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_091cea9d7fb02c8aa6241be99e618c97 = $(`<div id="html_091cea9d7fb02c8aa6241be99e618c97" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 78455784</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_170405<br>                 <b>Barra Secundária BT:</b> BT_STO33_39655<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 42<br>                 &bull; Residencial: 41<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 20.7 kW<br>                 <b>Carregamento Estimado:</b> <b>14.5%</b>             </div>             </div>`)[0];
                popup_f0bbbeca7486354757214a65a5793481.setContent(html_091cea9d7fb02c8aa6241be99e618c97);
            
        

        circle_marker_2d27ac5ecb98a1e8db6afc0709f58783.bindPopup(popup_f0bbbeca7486354757214a65a5793481)
        ;

        
    
    
            circle_marker_2d27ac5ecb98a1e8db6afc0709f58783.bindTooltip(
                `<div>
                     Trafo 78455784 (150.0 kVA, 42 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_21d45d390f4edeab2b37dfa54437a5e9 = L.circleMarker(
                [-23.922132488023863, -46.430733643642725],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e79bae238c9dcf2c408d1d37f19eaeac = L.popup({
  "maxWidth": 260,
});

        
            
                var html_861b6c1af61331346f0bb1b8a6ad84ee = $(`<div id="html_861b6c1af61331346f0bb1b8a6ad84ee" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 22556546</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_169690<br>                 <b>Barra Secundária BT:</b> BT_STO33_37497<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 73<br>                 &bull; Residencial: 72<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 32.45 kW<br>                 <b>Carregamento Estimado:</b> <b>30.4%</b>             </div>             </div>`)[0];
                popup_e79bae238c9dcf2c408d1d37f19eaeac.setContent(html_861b6c1af61331346f0bb1b8a6ad84ee);
            
        

        circle_marker_21d45d390f4edeab2b37dfa54437a5e9.bindPopup(popup_e79bae238c9dcf2c408d1d37f19eaeac)
        ;

        
    
    
            circle_marker_21d45d390f4edeab2b37dfa54437a5e9.bindTooltip(
                `<div>
                     Trafo 22556546 (112.5 kVA, 73 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_2b54fd324e03517219af0d3b98fe2a8c = L.circleMarker(
                [-23.92475910644754, -46.410610364077],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_45946dc79c5061470d72102ad48d8cf0 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_02085323dded15a8bff2438c9c356809 = $(`<div id="html_02085323dded15a8bff2438c9c356809" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194436</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167149<br>                 <b>Barra Secundária BT:</b> BT_STO33_31091<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 25<br>                 &bull; Residencial: 19<br>                 &bull; Comercial: 5<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 14.76 kW<br>                 <b>Carregamento Estimado:</b> <b>5.2%</b>             </div>             </div>`)[0];
                popup_45946dc79c5061470d72102ad48d8cf0.setContent(html_02085323dded15a8bff2438c9c356809);
            
        

        circle_marker_2b54fd324e03517219af0d3b98fe2a8c.bindPopup(popup_45946dc79c5061470d72102ad48d8cf0)
        ;

        
    
    
            circle_marker_2b54fd324e03517219af0d3b98fe2a8c.bindTooltip(
                `<div>
                     Trafo 1194436 (300.0 kVA, 25 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_e88f007f475ec0dd65e6950c9669c2d2 = L.circleMarker(
                [-23.923065827825667, -46.42873956248076],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_4a72e347cd3054289c9ea33b4be4a98f = L.popup({
  "maxWidth": 260,
});

        
            
                var html_de7a01e55d6ebb388eea60023fa53ad7 = $(`<div id="html_de7a01e55d6ebb388eea60023fa53ad7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 24359868</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_169718<br>                 <b>Barra Secundária BT:</b> BT_STO33_37597<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 45<br>                 &bull; Residencial: 43<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 22.19 kW<br>                 <b>Carregamento Estimado:</b> <b>20.8%</b>             </div>             </div>`)[0];
                popup_4a72e347cd3054289c9ea33b4be4a98f.setContent(html_de7a01e55d6ebb388eea60023fa53ad7);
            
        

        circle_marker_e88f007f475ec0dd65e6950c9669c2d2.bindPopup(popup_4a72e347cd3054289c9ea33b4be4a98f)
        ;

        
    
    
            circle_marker_e88f007f475ec0dd65e6950c9669c2d2.bindTooltip(
                `<div>
                     Trafo 24359868 (112.5 kVA, 45 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_a14878d5c4818c54ce3ab550d778be0d = L.circleMarker(
                [-23.923799964196974, -46.42892859727692],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_129e7c35f683c0f393181018090c3395 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_d8e474b168dbac5da2b2b2029bb5aaa0 = $(`<div id="html_d8e474b168dbac5da2b2b2029bb5aaa0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193668</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166935<br>                 <b>Barra Secundária BT:</b> BT_STO33_30439<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 118<br>                 &bull; Residencial: 117<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 48.85 kW<br>                 <b>Carregamento Estimado:</b> <b>34.3%</b>             </div>             </div>`)[0];
                popup_129e7c35f683c0f393181018090c3395.setContent(html_d8e474b168dbac5da2b2b2029bb5aaa0);
            
        

        circle_marker_a14878d5c4818c54ce3ab550d778be0d.bindPopup(popup_129e7c35f683c0f393181018090c3395)
        ;

        
    
    
            circle_marker_a14878d5c4818c54ce3ab550d778be0d.bindTooltip(
                `<div>
                     Trafo 1193668 (150.0 kVA, 118 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d1a3a97d927e529746468c5d4620d4f9 = L.circleMarker(
                [-23.92157953896452, -46.4253802807753],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_ac26111277ff2b73b28bb46d2da53a55 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_51100f0ada492ea3687f29f81f2432a7 = $(`<div id="html_51100f0ada492ea3687f29f81f2432a7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 300782082</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_146432<br>                 <b>Barra Secundária BT:</b> BT_STO33_52210<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 72<br>                 &bull; Residencial: 70<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 31.78 kW<br>                 <b>Carregamento Estimado:</b> <b>22.3%</b>             </div>             </div>`)[0];
                popup_ac26111277ff2b73b28bb46d2da53a55.setContent(html_51100f0ada492ea3687f29f81f2432a7);
            
        

        circle_marker_d1a3a97d927e529746468c5d4620d4f9.bindPopup(popup_ac26111277ff2b73b28bb46d2da53a55)
        ;

        
    
    
            circle_marker_d1a3a97d927e529746468c5d4620d4f9.bindTooltip(
                `<div>
                     Trafo 300782082 (150.0 kVA, 72 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0f16cd1aebb98355e1a9bc86a5b2bdcd = L.circleMarker(
                [-23.91971494938537, -46.43196394138272],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_d4609846b5b8356cd31434549b875585 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_f4a043e7c3e11db7825d8f4d5decf342 = $(`<div id="html_f4a043e7c3e11db7825d8f4d5decf342" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 78455776</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_170402<br>                 <b>Barra Secundária BT:</b> BT_STO33_39652<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 50<br>                 &bull; Residencial: 47<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 24.42 kW<br>                 <b>Carregamento Estimado:</b> <b>17.1%</b>             </div>             </div>`)[0];
                popup_d4609846b5b8356cd31434549b875585.setContent(html_f4a043e7c3e11db7825d8f4d5decf342);
            
        

        circle_marker_0f16cd1aebb98355e1a9bc86a5b2bdcd.bindPopup(popup_d4609846b5b8356cd31434549b875585)
        ;

        
    
    
            circle_marker_0f16cd1aebb98355e1a9bc86a5b2bdcd.bindTooltip(
                `<div>
                     Trafo 78455776 (150.0 kVA, 50 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_294ef0c57f8a1b3178e2012bea2cb968 = L.circleMarker(
                [-23.92555379956815, -46.40887718163657],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_5bf7500cc67b9138a672ad6e67aa95f4 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_b94d68d5a71a3d283e5f6ac359cab542 = $(`<div id="html_b94d68d5a71a3d283e5f6ac359cab542" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194496</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_143984<br>                 <b>Barra Secundária BT:</b> BT_STO33_31142<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 3<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 5.3 kW<br>                 <b>Carregamento Estimado:</b> <b>5.0%</b>             </div>             </div>`)[0];
                popup_5bf7500cc67b9138a672ad6e67aa95f4.setContent(html_b94d68d5a71a3d283e5f6ac359cab542);
            
        

        circle_marker_294ef0c57f8a1b3178e2012bea2cb968.bindPopup(popup_5bf7500cc67b9138a672ad6e67aa95f4)
        ;

        
    
    
            circle_marker_294ef0c57f8a1b3178e2012bea2cb968.bindTooltip(
                `<div>
                     Trafo 1194496 (112.5 kVA, 3 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_6e5dd2e052e17d180af8f4029c4d158a = L.circleMarker(
                [-23.9236814749201, -46.43060875479017],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_2cdad4379d68ad11356b9b6991348d77 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_34f50149fa2e66d30702aa3afdb1515e = $(`<div id="html_34f50149fa2e66d30702aa3afdb1515e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 332742086</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_147419<br>                 <b>Barra Secundária BT:</b> BT_STO33_54190<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 65<br>                 &bull; Residencial: 63<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 29.77 kW<br>                 <b>Carregamento Estimado:</b> <b>20.9%</b>             </div>             </div>`)[0];
                popup_2cdad4379d68ad11356b9b6991348d77.setContent(html_34f50149fa2e66d30702aa3afdb1515e);
            
        

        circle_marker_6e5dd2e052e17d180af8f4029c4d158a.bindPopup(popup_2cdad4379d68ad11356b9b6991348d77)
        ;

        
    
    
            circle_marker_6e5dd2e052e17d180af8f4029c4d158a.bindTooltip(
                `<div>
                     Trafo 332742086 (150.0 kVA, 65 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_8c4483a5e3c3238fe130ae827849bdb1 = L.circleMarker(
                [-23.92316667150465, -46.433406816371416],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_db6f4025ea12e6077e40db3d6a960a87 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_c8b09636c86168f8c2fd25cd57597591 = $(`<div id="html_c8b09636c86168f8c2fd25cd57597591" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 295929614</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_176376<br>                 <b>Barra Secundária BT:</b> BT_STO33_51750<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 29<br>                 &bull; Residencial: 27<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 14.99 kW<br>                 <b>Carregamento Estimado:</b> <b>10.5%</b>             </div>             </div>`)[0];
                popup_db6f4025ea12e6077e40db3d6a960a87.setContent(html_c8b09636c86168f8c2fd25cd57597591);
            
        

        circle_marker_8c4483a5e3c3238fe130ae827849bdb1.bindPopup(popup_db6f4025ea12e6077e40db3d6a960a87)
        ;

        
    
    
            circle_marker_8c4483a5e3c3238fe130ae827849bdb1.bindTooltip(
                `<div>
                     Trafo 295929614 (150.0 kVA, 29 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_732f8728650d5a4fe34cc31b5c17b7ca = L.circleMarker(
                [-23.92071487858874, -46.43270201768394],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_c50a9633e3a622ccf40483b38ef280db = L.popup({
  "maxWidth": 260,
});

        
            
                var html_d46abcf61fa3b3aea393c6b599ae2634 = $(`<div id="html_d46abcf61fa3b3aea393c6b599ae2634" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 296174465</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_176387<br>                 <b>Barra Secundária BT:</b> BT_STO33_51778<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 38<br>                 &bull; Residencial: 36<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 19.46 kW<br>                 <b>Carregamento Estimado:</b> <b>13.7%</b>             </div>             </div>`)[0];
                popup_c50a9633e3a622ccf40483b38ef280db.setContent(html_d46abcf61fa3b3aea393c6b599ae2634);
            
        

        circle_marker_732f8728650d5a4fe34cc31b5c17b7ca.bindPopup(popup_c50a9633e3a622ccf40483b38ef280db)
        ;

        
    
    
            circle_marker_732f8728650d5a4fe34cc31b5c17b7ca.bindTooltip(
                `<div>
                     Trafo 296174465 (150.0 kVA, 38 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_5f7b2f5f0b5b791556f258ad1a557655 = L.circleMarker(
                [-23.918539426653183, -46.42164559956473],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 9.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_1d93cd5df48d44754b6d70275ac2726c = L.popup({
  "maxWidth": 260,
});

        
            
                var html_2c6867c60a42c61f16b922bdec91f1dc = $(`<div id="html_2c6867c60a42c61f16b922bdec91f1dc" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193996</b><br>                 <b>Potência Nominal:</b> 225.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_127074<br>                 <b>Barra Secundária BT:</b> BT_STO33_30717<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 208<br>                 &bull; Residencial: 206<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 80.22 kW<br>                 <b>Carregamento Estimado:</b> <b>37.5%</b>             </div>             </div>`)[0];
                popup_1d93cd5df48d44754b6d70275ac2726c.setContent(html_2c6867c60a42c61f16b922bdec91f1dc);
            
        

        circle_marker_5f7b2f5f0b5b791556f258ad1a557655.bindPopup(popup_1d93cd5df48d44754b6d70275ac2726c)
        ;

        
    
    
            circle_marker_5f7b2f5f0b5b791556f258ad1a557655.bindTooltip(
                `<div>
                     Trafo 1193996 (225.0 kVA, 208 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d75198ce00afc921f7e405942e1fa153 = L.circleMarker(
                [-23.92324197893413, -46.42966563396181],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_50897c0857dfd7baba571ee8ddcff05d = L.popup({
  "maxWidth": 260,
});

        
            
                var html_1857e2ff42f5fc0840986cc5ca06c222 = $(`<div id="html_1857e2ff42f5fc0840986cc5ca06c222" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 312015054</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_176836<br>                 <b>Barra Secundária BT:</b> BT_STO33_52809<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 99<br>                 &bull; Residencial: 94<br>                 &bull; Comercial: 4<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 42.34 kW<br>                 <b>Carregamento Estimado:</b> <b>29.7%</b>             </div>             </div>`)[0];
                popup_50897c0857dfd7baba571ee8ddcff05d.setContent(html_1857e2ff42f5fc0840986cc5ca06c222);
            
        

        circle_marker_d75198ce00afc921f7e405942e1fa153.bindPopup(popup_50897c0857dfd7baba571ee8ddcff05d)
        ;

        
    
    
            circle_marker_d75198ce00afc921f7e405942e1fa153.bindTooltip(
                `<div>
                     Trafo 312015054 (150.0 kVA, 99 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f62f36d82f193f6d6b5d8910f4deceda = L.circleMarker(
                [-23.92323388413638, -46.42925431643352],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.76, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_1d3f1b5012825e19048ec82e06dcb45b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_2732eea020a924d5b289e06f83282742 = $(`<div id="html_2732eea020a924d5b289e06f83282742" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193659</b><br>                 <b>Potência Nominal:</b> 88.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166929<br>                 <b>Barra Secundária BT:</b> BT_STO33_30430<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 5<br>                 &bull; Residencial: 3<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 5.58 kW<br>                 <b>Carregamento Estimado:</b> <b>6.7%</b>             </div>             </div>`)[0];
                popup_1d3f1b5012825e19048ec82e06dcb45b.setContent(html_2732eea020a924d5b289e06f83282742);
            
        

        circle_marker_f62f36d82f193f6d6b5d8910f4deceda.bindPopup(popup_1d3f1b5012825e19048ec82e06dcb45b)
        ;

        
    
    
            circle_marker_f62f36d82f193f6d6b5d8910f4deceda.bindTooltip(
                `<div>
                     Trafo 1193659 (88.0 kVA, 5 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_66983b738ab31e0f9d4616a74edbab94 = L.circleMarker(
                [-23.920068901858315, -46.42895110191176],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_1204d7ae5bdba45b82375d151475f2d8 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_6ca1be77f045f03ac39c11768c00cca6 = $(`<div id="html_6ca1be77f045f03ac39c11768c00cca6" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 76012405</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_170358<br>                 <b>Barra Secundária BT:</b> BT_STO33_39572<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 60<br>                 &bull; Residencial: 59<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 26.84 kW<br>                 <b>Carregamento Estimado:</b> <b>25.1%</b>             </div>             </div>`)[0];
                popup_1204d7ae5bdba45b82375d151475f2d8.setContent(html_6ca1be77f045f03ac39c11768c00cca6);
            
        

        circle_marker_66983b738ab31e0f9d4616a74edbab94.bindPopup(popup_1204d7ae5bdba45b82375d151475f2d8)
        ;

        
    
    
            circle_marker_66983b738ab31e0f9d4616a74edbab94.bindTooltip(
                `<div>
                     Trafo 76012405 (112.5 kVA, 60 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_72e5e83f6af5dccf10c7f4114a94fb60 = L.circleMarker(
                [-23.924700265604717, -46.41418253329721],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_2582fd7db224abaf650a11a5b855d7ab = L.popup({
  "maxWidth": 260,
});

        
            
                var html_7df7c70f0abbb4cfba1351a725689c48 = $(`<div id="html_7df7c70f0abbb4cfba1351a725689c48" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194253</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_150473<br>                 <b>Barra Secundária BT:</b> BT_STO33_30926<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 100<br>                 &bull; Residencial: 89<br>                 &bull; Comercial: 11<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 45.08 kW<br>                 <b>Carregamento Estimado:</b> <b>15.8%</b>             </div>             </div>`)[0];
                popup_2582fd7db224abaf650a11a5b855d7ab.setContent(html_7df7c70f0abbb4cfba1351a725689c48);
            
        

        circle_marker_72e5e83f6af5dccf10c7f4114a94fb60.bindPopup(popup_2582fd7db224abaf650a11a5b855d7ab)
        ;

        
    
    
            circle_marker_72e5e83f6af5dccf10c7f4114a94fb60.bindTooltip(
                `<div>
                     Trafo 1194253 (300.0 kVA, 100 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_41295bc316ad07263a02dca3922219f1 = L.circleMarker(
                [-23.92234925791189, -46.43359780629368],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_97477312f3fbe26189afdcc916529d33 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_bbb47658488b26f39455a95b73dc54a0 = $(`<div id="html_bbb47658488b26f39455a95b73dc54a0" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 48964485</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_132699<br>                 <b>Barra Secundária BT:</b> BT_STO33_38814<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 185<br>                 &bull; Residencial: 179<br>                 &bull; Comercial: 4<br>                 &bull; Poder Público: 2<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 73.63 kW<br>                 <b>Carregamento Estimado:</b> <b>51.7%</b>             </div>             </div>`)[0];
                popup_97477312f3fbe26189afdcc916529d33.setContent(html_bbb47658488b26f39455a95b73dc54a0);
            
        

        circle_marker_41295bc316ad07263a02dca3922219f1.bindPopup(popup_97477312f3fbe26189afdcc916529d33)
        ;

        
    
    
            circle_marker_41295bc316ad07263a02dca3922219f1.bindTooltip(
                `<div>
                     Trafo 48964485 (150.0 kVA, 185 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_ea6644498b6cb6ea67f19154a83cbca7 = L.circleMarker(
                [-23.920352002143147, -46.43216282195664],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_9c3724c9c8292cd43d66d45941bd4fdd = L.popup({
  "maxWidth": 260,
});

        
            
                var html_bde8a3937c79bd4c5db0c03ad8995892 = $(`<div id="html_bde8a3937c79bd4c5db0c03ad8995892" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 392742141</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_154786<br>                 <b>Barra Secundária BT:</b> BT_STO33_57338<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 51<br>                 &bull; Residencial: 49<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 24.49 kW<br>                 <b>Carregamento Estimado:</b> <b>17.2%</b>             </div>             </div>`)[0];
                popup_9c3724c9c8292cd43d66d45941bd4fdd.setContent(html_bde8a3937c79bd4c5db0c03ad8995892);
            
        

        circle_marker_ea6644498b6cb6ea67f19154a83cbca7.bindPopup(popup_9c3724c9c8292cd43d66d45941bd4fdd)
        ;

        
    
    
            circle_marker_ea6644498b6cb6ea67f19154a83cbca7.bindTooltip(
                `<div>
                     Trafo 392742141 (150.0 kVA, 51 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_ecf50f7d1b34d1e6ec6f928a7d59eb0e = L.circleMarker(
                [-23.918653429212327, -46.42775955236141],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e2da0e04928ce9549b4298f75b856c26 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_3fdf4ded0fc3009db1f9865674649d87 = $(`<div id="html_3fdf4ded0fc3009db1f9865674649d87" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 230712462</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_174183<br>                 <b>Barra Secundária BT:</b> BT_STO33_47076<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 74<br>                 &bull; Residencial: 74<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 32.52 kW<br>                 <b>Carregamento Estimado:</b> <b>30.4%</b>             </div>             </div>`)[0];
                popup_e2da0e04928ce9549b4298f75b856c26.setContent(html_3fdf4ded0fc3009db1f9865674649d87);
            
        

        circle_marker_ecf50f7d1b34d1e6ec6f928a7d59eb0e.bindPopup(popup_e2da0e04928ce9549b4298f75b856c26)
        ;

        
    
    
            circle_marker_ecf50f7d1b34d1e6ec6f928a7d59eb0e.bindTooltip(
                `<div>
                     Trafo 230712462 (112.5 kVA, 74 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_467a86abaa971a2ecbad1bc7e28989b7 = L.circleMarker(
                [-23.92412176860472, -46.42876798015811],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 5.6, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_78f4a19ed1091ef08dd2cb9dbcd2f94a = L.popup({
  "maxWidth": 260,
});

        
            
                var html_0d1b229f46dfec97f84deb8ff71e45ff = $(`<div id="html_0d1b229f46dfec97f84deb8ff71e45ff" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193678</b><br>                 <b>Potência Nominal:</b> 30.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166939<br>                 <b>Barra Secundária BT:</b> BT_STO33_30447<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 1<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 2.5 kW<br>                 <b>Carregamento Estimado:</b> <b>8.8%</b>             </div>             </div>`)[0];
                popup_78f4a19ed1091ef08dd2cb9dbcd2f94a.setContent(html_0d1b229f46dfec97f84deb8ff71e45ff);
            
        

        circle_marker_467a86abaa971a2ecbad1bc7e28989b7.bindPopup(popup_78f4a19ed1091ef08dd2cb9dbcd2f94a)
        ;

        
    
    
            circle_marker_467a86abaa971a2ecbad1bc7e28989b7.bindTooltip(
                `<div>
                     Trafo 1193678 (30.0 kVA, 1 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d0e4258671c8bf9318acc3fa6a006070 = L.circleMarker(
                [-23.91839656754752, -46.426508650253936],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_2c73afc0667df0136da79cb3bc23a34a = L.popup({
  "maxWidth": 260,
});

        
            
                var html_ec6b6b86fad8a4c7f03781559efdfe75 = $(`<div id="html_ec6b6b86fad8a4c7f03781559efdfe75" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 222124683</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_138658<br>                 <b>Barra Secundária BT:</b> BT_STO33_46364<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 72<br>                 &bull; Residencial: 71<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 32.08 kW<br>                 <b>Carregamento Estimado:</b> <b>30.0%</b>             </div>             </div>`)[0];
                popup_2c73afc0667df0136da79cb3bc23a34a.setContent(html_ec6b6b86fad8a4c7f03781559efdfe75);
            
        

        circle_marker_d0e4258671c8bf9318acc3fa6a006070.bindPopup(popup_2c73afc0667df0136da79cb3bc23a34a)
        ;

        
    
    
            circle_marker_d0e4258671c8bf9318acc3fa6a006070.bindTooltip(
                `<div>
                     Trafo 222124683 (112.5 kVA, 72 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_613b4d780377d3ecad4ae3dee4f4aea1 = L.circleMarker(
                [-23.92316327926187, -46.431445541578455],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 9.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_5d2107e9fb01cafb70c9f95c067947aa = L.popup({
  "maxWidth": 260,
});

        
            
                var html_2b4d5c400ad3810074d291e8cc12bce3 = $(`<div id="html_2b4d5c400ad3810074d291e8cc12bce3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 302224698</b><br>                 <b>Potência Nominal:</b> 225.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_176618<br>                 <b>Barra Secundária BT:</b> BT_STO33_52310<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 57<br>                 &bull; Residencial: 55<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 26.77 kW<br>                 <b>Carregamento Estimado:</b> <b>12.5%</b>             </div>             </div>`)[0];
                popup_5d2107e9fb01cafb70c9f95c067947aa.setContent(html_2b4d5c400ad3810074d291e8cc12bce3);
            
        

        circle_marker_613b4d780377d3ecad4ae3dee4f4aea1.bindPopup(popup_5d2107e9fb01cafb70c9f95c067947aa)
        ;

        
    
    
            circle_marker_613b4d780377d3ecad4ae3dee4f4aea1.bindTooltip(
                `<div>
                     Trafo 302224698 (225.0 kVA, 57 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_36ffadcb34c3b86d84cd46f0ec687f89 = L.circleMarker(
                [-23.920750584371945, -46.43190364813484],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e36efda79a57bf29a705e44a6cf8c76b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_2192fc0e7c9609f036ebb8e27941af6c = $(`<div id="html_2192fc0e7c9609f036ebb8e27941af6c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 374479954</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_152989<br>                 <b>Barra Secundária BT:</b> BT_STO33_56616<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 56<br>                 &bull; Residencial: 53<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 26.7 kW<br>                 <b>Carregamento Estimado:</b> <b>18.7%</b>             </div>             </div>`)[0];
                popup_e36efda79a57bf29a705e44a6cf8c76b.setContent(html_2192fc0e7c9609f036ebb8e27941af6c);
            
        

        circle_marker_36ffadcb34c3b86d84cd46f0ec687f89.bindPopup(popup_e36efda79a57bf29a705e44a6cf8c76b)
        ;

        
    
    
            circle_marker_36ffadcb34c3b86d84cd46f0ec687f89.bindTooltip(
                `<div>
                     Trafo 374479954 (150.0 kVA, 56 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_b1d8bb48e9de2d62940839cc15d5f5ed = L.circleMarker(
                [-23.91927382742517, -46.43207843497174],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_4340d09b8e7fb9dad3a28e231c3484ae = L.popup({
  "maxWidth": 260,
});

        
            
                var html_677581ec6dd7f762b74cf091dc87a7f5 = $(`<div id="html_677581ec6dd7f762b74cf091dc87a7f5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 42991613</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_169996<br>                 <b>Barra Secundária BT:</b> BT_STO33_38551<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 18<br>                 &bull; Residencial: 16<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 2<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 11.66 kW<br>                 <b>Carregamento Estimado:</b> <b>10.9%</b>             </div>             </div>`)[0];
                popup_4340d09b8e7fb9dad3a28e231c3484ae.setContent(html_677581ec6dd7f762b74cf091dc87a7f5);
            
        

        circle_marker_b1d8bb48e9de2d62940839cc15d5f5ed.bindPopup(popup_4340d09b8e7fb9dad3a28e231c3484ae)
        ;

        
    
    
            circle_marker_b1d8bb48e9de2d62940839cc15d5f5ed.bindTooltip(
                `<div>
                     Trafo 42991613 (112.5 kVA, 18 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_364d9a85fc1b13874acfd016a249ec5c = L.circleMarker(
                [-23.923103875443477, -46.413787319928815],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 5.9, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e61ce910221850f6e2ae68c1cb9f1e4f = L.popup({
  "maxWidth": 260,
});

        
            
                var html_c7af5976d07959191413bd7521dab36e = $(`<div id="html_c7af5976d07959191413bd7521dab36e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 365183507</b><br>                 <b>Potência Nominal:</b> 45.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_151673<br>                 <b>Barra Secundária BT:</b> BT_STO33_56112<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 2<br>                 &bull; Residencial: 2<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 2.3 kW<br>                 <b>Carregamento Estimado:</b> <b>5.4%</b>             </div>             </div>`)[0];
                popup_e61ce910221850f6e2ae68c1cb9f1e4f.setContent(html_c7af5976d07959191413bd7521dab36e);
            
        

        circle_marker_364d9a85fc1b13874acfd016a249ec5c.bindPopup(popup_e61ce910221850f6e2ae68c1cb9f1e4f)
        ;

        
    
    
            circle_marker_364d9a85fc1b13874acfd016a249ec5c.bindTooltip(
                `<div>
                     Trafo 365183507 (45.0 kVA, 2 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_b77a901c8cf3860e37fd6ddf99bd62d8 = L.circleMarker(
                [-23.924710409058093, -46.40902816251963],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_4a4f509d0e8c179d619ad5172ffa41df = L.popup({
  "maxWidth": 260,
});

        
            
                var html_a72552329c4f8f2d7579d2a83fe34fd3 = $(`<div id="html_a72552329c4f8f2d7579d2a83fe34fd3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194490</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167161<br>                 <b>Barra Secundária BT:</b> BT_STO33_31138<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 4<br>                 &bull; Residencial: 1<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 5.4 kW<br>                 <b>Carregamento Estimado:</b> <b>3.8%</b>             </div>             </div>`)[0];
                popup_4a4f509d0e8c179d619ad5172ffa41df.setContent(html_a72552329c4f8f2d7579d2a83fe34fd3);
            
        

        circle_marker_b77a901c8cf3860e37fd6ddf99bd62d8.bindPopup(popup_4a4f509d0e8c179d619ad5172ffa41df)
        ;

        
    
    
            circle_marker_b77a901c8cf3860e37fd6ddf99bd62d8.bindTooltip(
                `<div>
                     Trafo 1194490 (150.0 kVA, 4 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d02bb9f0e95aa7e0777e04e7cea1ec6a = L.circleMarker(
                [-23.92489410008261, -46.41066095094209],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_fe0a253375703cc98a25bbd331b44d1f = L.popup({
  "maxWidth": 260,
});

        
            
                var html_8f4fe8940f1f705003bcedd33491344c = $(`<div id="html_8f4fe8940f1f705003bcedd33491344c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194435</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_143678<br>                 <b>Barra Secundária BT:</b> BT_STO33_31090<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 32<br>                 &bull; Residencial: 28<br>                 &bull; Comercial: 4<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 17.75 kW<br>                 <b>Carregamento Estimado:</b> <b>12.5%</b>             </div>             </div>`)[0];
                popup_fe0a253375703cc98a25bbd331b44d1f.setContent(html_8f4fe8940f1f705003bcedd33491344c);
            
        

        circle_marker_d02bb9f0e95aa7e0777e04e7cea1ec6a.bindPopup(popup_fe0a253375703cc98a25bbd331b44d1f)
        ;

        
    
    
            circle_marker_d02bb9f0e95aa7e0777e04e7cea1ec6a.bindTooltip(
                `<div>
                     Trafo 1194435 (150.0 kVA, 32 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_2aeae649681488dae78dbd1f387e0fa5 = L.circleMarker(
                [-23.920357111191663, -46.42857694616907],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_17cfe8e28585085d4c60f1376264c2a5 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_c84206c938a99c3edd29c5d496c8c2fa = $(`<div id="html_c84206c938a99c3edd29c5d496c8c2fa" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 353735809</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_149626<br>                 <b>Barra Secundária BT:</b> BT_STO33_55244<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 65<br>                 &bull; Residencial: 64<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 28.73 kW<br>                 <b>Carregamento Estimado:</b> <b>20.2%</b>             </div>             </div>`)[0];
                popup_17cfe8e28585085d4c60f1376264c2a5.setContent(html_c84206c938a99c3edd29c5d496c8c2fa);
            
        

        circle_marker_2aeae649681488dae78dbd1f387e0fa5.bindPopup(popup_17cfe8e28585085d4c60f1376264c2a5)
        ;

        
    
    
            circle_marker_2aeae649681488dae78dbd1f387e0fa5.bindTooltip(
                `<div>
                     Trafo 353735809 (150.0 kVA, 65 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_b60b35b7b8ed6b71b02cd83f0f2d9815 = L.circleMarker(
                [-23.92034897772311, -46.425182974015],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_044b9b7614c60456d01e8bd32db45b63 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_fa3d63c3aa20c8663884d5594fceffa3 = $(`<div id="html_fa3d63c3aa20c8663884d5594fceffa3" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 144583359</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_171683<br>                 <b>Barra Secundária BT:</b> BT_STO33_42137<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 101<br>                 &bull; Residencial: 98<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 43.2 kW<br>                 <b>Carregamento Estimado:</b> <b>40.4%</b>             </div>             </div>`)[0];
                popup_044b9b7614c60456d01e8bd32db45b63.setContent(html_fa3d63c3aa20c8663884d5594fceffa3);
            
        

        circle_marker_b60b35b7b8ed6b71b02cd83f0f2d9815.bindPopup(popup_044b9b7614c60456d01e8bd32db45b63)
        ;

        
    
    
            circle_marker_b60b35b7b8ed6b71b02cd83f0f2d9815.bindTooltip(
                `<div>
                     Trafo 144583359 (112.5 kVA, 101 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_ea3076c1cbbe2fc52b5d8172b891712e = L.circleMarker(
                [-23.92214185086567, -46.43023224192439],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_79a0c949905e88eecd7caade13dda0a8 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_9333504a51d5e7c093ee67f8d8488699 = $(`<div id="html_9333504a51d5e7c093ee67f8d8488699" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 312015052</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_176835<br>                 <b>Barra Secundária BT:</b> BT_STO33_52808<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 78<br>                 &bull; Residencial: 76<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 34.58 kW<br>                 <b>Carregamento Estimado:</b> <b>32.4%</b>             </div>             </div>`)[0];
                popup_79a0c949905e88eecd7caade13dda0a8.setContent(html_9333504a51d5e7c093ee67f8d8488699);
            
        

        circle_marker_ea3076c1cbbe2fc52b5d8172b891712e.bindPopup(popup_79a0c949905e88eecd7caade13dda0a8)
        ;

        
    
    
            circle_marker_ea3076c1cbbe2fc52b5d8172b891712e.bindTooltip(
                `<div>
                     Trafo 312015052 (112.5 kVA, 78 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_4e84e2dbd4d4dcece3919118b83e5de9 = L.circleMarker(
                [-23.918928685610297, -46.426883663949866],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_257f76cb2bf73fd8225385865d674d34 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_6622477fca961f4a57b88a9a180813d9 = $(`<div id="html_6622477fca961f4a57b88a9a180813d9" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193741</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166956<br>                 <b>Barra Secundária BT:</b> BT_STO33_30499<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 127<br>                 &bull; Residencial: 125<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 52.17 kW<br>                 <b>Carregamento Estimado:</b> <b>36.6%</b>             </div>             </div>`)[0];
                popup_257f76cb2bf73fd8225385865d674d34.setContent(html_6622477fca961f4a57b88a9a180813d9);
            
        

        circle_marker_4e84e2dbd4d4dcece3919118b83e5de9.bindPopup(popup_257f76cb2bf73fd8225385865d674d34)
        ;

        
    
    
            circle_marker_4e84e2dbd4d4dcece3919118b83e5de9.bindTooltip(
                `<div>
                     Trafo 1193741 (150.0 kVA, 127 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_73a9f736eb26a72effd524769074c856 = L.circleMarker(
                [-23.919338564223324, -46.42179875410915],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_a3059363c5a8a93959ab1ff013211faf = L.popup({
  "maxWidth": 260,
});

        
            
                var html_c97e9181d204b90ae483aaa5bc12f52b = $(`<div id="html_c97e9181d204b90ae483aaa5bc12f52b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193975</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167028<br>                 <b>Barra Secundária BT:</b> BT_STO33_30698<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_a3059363c5a8a93959ab1ff013211faf.setContent(html_c97e9181d204b90ae483aaa5bc12f52b);
            
        

        circle_marker_73a9f736eb26a72effd524769074c856.bindPopup(popup_a3059363c5a8a93959ab1ff013211faf)
        ;

        
    
    
            circle_marker_73a9f736eb26a72effd524769074c856.bindTooltip(
                `<div>
                     Trafo 1193975 (150.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_a4d498989a0dadce7fe34ed90a2b55bf = L.circleMarker(
                [-23.924202328974275, -46.4314161283516],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_24ba744c09440bbbcd57aacd8cfb8d33 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_c30d9d76294ab9e335d5ee9fa197d886 = $(`<div id="html_c30d9d76294ab9e335d5ee9fa197d886" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 24209673</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_169714<br>                 <b>Barra Secundária BT:</b> BT_STO33_37590<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 46<br>                 &bull; Residencial: 44<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 22.57 kW<br>                 <b>Carregamento Estimado:</b> <b>21.1%</b>             </div>             </div>`)[0];
                popup_24ba744c09440bbbcd57aacd8cfb8d33.setContent(html_c30d9d76294ab9e335d5ee9fa197d886);
            
        

        circle_marker_a4d498989a0dadce7fe34ed90a2b55bf.bindPopup(popup_24ba744c09440bbbcd57aacd8cfb8d33)
        ;

        
    
    
            circle_marker_a4d498989a0dadce7fe34ed90a2b55bf.bindTooltip(
                `<div>
                     Trafo 24209673 (112.5 kVA, 46 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d72fef967c7d1b7e3e97fafefc5c7cc1 = L.circleMarker(
                [-23.92022121014071, -46.43113854091087],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_994ef42d79d4c42f86e75f3f9faf85cd = L.popup({
  "maxWidth": 260,
});

        
            
                var html_e5eda40d74765504ead7abbe5a6e584d = $(`<div id="html_e5eda40d74765504ead7abbe5a6e584d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193605</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_126835<br>                 <b>Barra Secundária BT:</b> BT_STO33_30383<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 142<br>                 &bull; Residencial: 136<br>                 &bull; Comercial: 6<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 58.5 kW<br>                 <b>Carregamento Estimado:</b> <b>41.0%</b>             </div>             </div>`)[0];
                popup_994ef42d79d4c42f86e75f3f9faf85cd.setContent(html_e5eda40d74765504ead7abbe5a6e584d);
            
        

        circle_marker_d72fef967c7d1b7e3e97fafefc5c7cc1.bindPopup(popup_994ef42d79d4c42f86e75f3f9faf85cd)
        ;

        
    
    
            circle_marker_d72fef967c7d1b7e3e97fafefc5c7cc1.bindTooltip(
                `<div>
                     Trafo 1193605 (150.0 kVA, 142 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_4f71edff45e53aa33a4f65cef7289a3a = L.circleMarker(
                [-23.92077042071827, -46.42997685065109],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_d1b3351aa77d09682e3009e8100054fb = L.popup({
  "maxWidth": 260,
});

        
            
                var html_e8565587a6ce1b17206014adc2f41b36 = $(`<div id="html_e8565587a6ce1b17206014adc2f41b36" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 291021753</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_143753<br>                 <b>Barra Secundária BT:</b> BT_STO33_51306<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 90<br>                 &bull; Residencial: 86<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 39.66 kW<br>                 <b>Carregamento Estimado:</b> <b>37.1%</b>             </div>             </div>`)[0];
                popup_d1b3351aa77d09682e3009e8100054fb.setContent(html_e8565587a6ce1b17206014adc2f41b36);
            
        

        circle_marker_4f71edff45e53aa33a4f65cef7289a3a.bindPopup(popup_d1b3351aa77d09682e3009e8100054fb)
        ;

        
    
    
            circle_marker_4f71edff45e53aa33a4f65cef7289a3a.bindTooltip(
                `<div>
                     Trafo 291021753 (112.5 kVA, 90 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_a6cb4bcc3c201b5cb8ee9948e89c70d9 = L.circleMarker(
                [-23.921390648959232, -46.43187622420834],
                {"bubblingMouseEvents": true, "color": "#ff7f00", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#ffff33", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 9.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_4094b61a837840dafe10cf72ac1f6bd4 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_88e00c91d23fa23b54241c345e31bf4d = $(`<div id="html_88e00c91d23fa23b54241c345e31bf4d" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193581</b><br>                 <b>Potência Nominal:</b> 225.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166892<br>                 <b>Barra Secundária BT:</b> BT_STO33_30362<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 439<br>                 &bull; Residencial: 415<br>                 &bull; Comercial: 24<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 162.56 kW<br>                 <b>Carregamento Estimado:</b> <b>76.0%</b>             </div>             </div>`)[0];
                popup_4094b61a837840dafe10cf72ac1f6bd4.setContent(html_88e00c91d23fa23b54241c345e31bf4d);
            
        

        circle_marker_a6cb4bcc3c201b5cb8ee9948e89c70d9.bindPopup(popup_4094b61a837840dafe10cf72ac1f6bd4)
        ;

        
    
    
            circle_marker_a6cb4bcc3c201b5cb8ee9948e89c70d9.bindTooltip(
                `<div>
                     Trafo 1193581 (225.0 kVA, 439 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_5900c7b6f57b977d181d12b2b660b39e = L.circleMarker(
                [-23.923494226177525, -46.43182583789206],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_6b0287bace5a1e8b92c5fa9852117064 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_f59fcf0cc412e72c84aa6eefa24a4250 = $(`<div id="html_f59fcf0cc412e72c84aa6eefa24a4250" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 22556458</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_131318<br>                 <b>Barra Secundária BT:</b> BT_STO33_37496<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 104<br>                 &bull; Residencial: 96<br>                 &bull; Comercial: 8<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 45.67 kW<br>                 <b>Carregamento Estimado:</b> <b>32.0%</b>             </div>             </div>`)[0];
                popup_6b0287bace5a1e8b92c5fa9852117064.setContent(html_f59fcf0cc412e72c84aa6eefa24a4250);
            
        

        circle_marker_5900c7b6f57b977d181d12b2b660b39e.bindPopup(popup_6b0287bace5a1e8b92c5fa9852117064)
        ;

        
    
    
            circle_marker_5900c7b6f57b977d181d12b2b660b39e.bindTooltip(
                `<div>
                     Trafo 22556458 (150.0 kVA, 104 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_dcf72c85fbc077a014d5718469befeda = L.circleMarker(
                [-23.92093442018728, -46.42773256280748],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e80b295d2dc8c73d53ea8d188985b40d = L.popup({
  "maxWidth": 260,
});

        
            
                var html_bbfce076192f88b6d85c207f2320b40c = $(`<div id="html_bbfce076192f88b6d85c207f2320b40c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 175710583</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_137266<br>                 <b>Barra Secundária BT:</b> BT_STO33_44461<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 88<br>                 &bull; Residencial: 88<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 37.66 kW<br>                 <b>Carregamento Estimado:</b> <b>35.2%</b>             </div>             </div>`)[0];
                popup_e80b295d2dc8c73d53ea8d188985b40d.setContent(html_bbfce076192f88b6d85c207f2320b40c);
            
        

        circle_marker_dcf72c85fbc077a014d5718469befeda.bindPopup(popup_e80b295d2dc8c73d53ea8d188985b40d)
        ;

        
    
    
            circle_marker_dcf72c85fbc077a014d5718469befeda.bindTooltip(
                `<div>
                     Trafo 175710583 (112.5 kVA, 88 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_33f24c3cf6d37f90b588f688e53025f6 = L.circleMarker(
                [-23.92386642679412, -46.42678083366849],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 5.6, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_0d19b7bf8b8d5f8b6cf0e8ca3825baed = L.popup({
  "maxWidth": 260,
});

        
            
                var html_4496c1b708f90e8d1454667009058724 = $(`<div id="html_4496c1b708f90e8d1454667009058724" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1193748</b><br>                 <b>Potência Nominal:</b> 30.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_166959<br>                 <b>Barra Secundária BT:</b> BT_STO33_30504<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_0d19b7bf8b8d5f8b6cf0e8ca3825baed.setContent(html_4496c1b708f90e8d1454667009058724);
            
        

        circle_marker_33f24c3cf6d37f90b588f688e53025f6.bindPopup(popup_0d19b7bf8b8d5f8b6cf0e8ca3825baed)
        ;

        
    
    
            circle_marker_33f24c3cf6d37f90b588f688e53025f6.bindTooltip(
                `<div>
                     Trafo 1193748 (30.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_2ed652059043a5c55b703c84ed10671e = L.circleMarker(
                [-23.92166506359177, -46.42706304991975],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_c797e96743aa4b4cc0143f27aab2b9d6 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_34f00f6cff3535bfefeee6690210d74a = $(`<div id="html_34f00f6cff3535bfefeee6690210d74a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 352241246</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_149312<br>                 <b>Barra Secundária BT:</b> BT_STO33_55118<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 64<br>                 &bull; Residencial: 63<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 29.25 kW<br>                 <b>Carregamento Estimado:</b> <b>20.5%</b>             </div>             </div>`)[0];
                popup_c797e96743aa4b4cc0143f27aab2b9d6.setContent(html_34f00f6cff3535bfefeee6690210d74a);
            
        

        circle_marker_2ed652059043a5c55b703c84ed10671e.bindPopup(popup_c797e96743aa4b4cc0143f27aab2b9d6)
        ;

        
    
    
            circle_marker_2ed652059043a5c55b703c84ed10671e.bindTooltip(
                `<div>
                     Trafo 352241246 (150.0 kVA, 64 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_c9400c966ba5d43a282811bc4d883e1b = L.circleMarker(
                [-23.919539335172143, -46.41627997084396],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 5.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_ae0b0ca6ddc14d5a08801cf19011aa94 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_60996e36d92a380f838cc1f8e1a9a606 = $(`<div id="html_60996e36d92a380f838cc1f8e1a9a606" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194151</b><br>                 <b>Potência Nominal:</b> 25.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167067<br>                 <b>Barra Secundária BT:</b> BT_STO33_30846<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_ae0b0ca6ddc14d5a08801cf19011aa94.setContent(html_60996e36d92a380f838cc1f8e1a9a606);
            
        

        circle_marker_c9400c966ba5d43a282811bc4d883e1b.bindPopup(popup_ae0b0ca6ddc14d5a08801cf19011aa94)
        ;

        
    
    
            circle_marker_c9400c966ba5d43a282811bc4d883e1b.bindTooltip(
                `<div>
                     Trafo 1194151 (25.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0b90369d8370d80b6ea62f543a68a2a3 = L.circleMarker(
                [-23.92452275741925, -46.40585295944646],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_8c8a0f4d370668e2431f594ec413966d = L.popup({
  "maxWidth": 260,
});

        
            
                var html_e3c4f0d659c3325d8ea69ae7f86b9206 = $(`<div id="html_e3c4f0d659c3325d8ea69ae7f86b9206" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194624</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167181<br>                 <b>Barra Secundária BT:</b> BT_STO33_31253<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 17<br>                 &bull; Residencial: 17<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 10.05 kW<br>                 <b>Carregamento Estimado:</b> <b>14.1%</b>             </div>             </div>`)[0];
                popup_8c8a0f4d370668e2431f594ec413966d.setContent(html_e3c4f0d659c3325d8ea69ae7f86b9206);
            
        

        circle_marker_0b90369d8370d80b6ea62f543a68a2a3.bindPopup(popup_8c8a0f4d370668e2431f594ec413966d)
        ;

        
    
    
            circle_marker_0b90369d8370d80b6ea62f543a68a2a3.bindTooltip(
                `<div>
                     Trafo 1194624 (75.0 kVA, 17 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0edf083e5b4d339319848513d8bb6345 = L.circleMarker(
                [-23.923807709158385, -46.40656462985373],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_858ff968f59a64423c2d70bb7db474ec = L.popup({
  "maxWidth": 260,
});

        
            
                var html_9cbfbe72820bf919aac24c65e9c931ce = $(`<div id="html_9cbfbe72820bf919aac24c65e9c931ce" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194598</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_137229<br>                 <b>Barra Secundária BT:</b> BT_STO33_31231<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 26<br>                 &bull; Residencial: 25<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 14.28 kW<br>                 <b>Carregamento Estimado:</b> <b>20.0%</b>             </div>             </div>`)[0];
                popup_858ff968f59a64423c2d70bb7db474ec.setContent(html_9cbfbe72820bf919aac24c65e9c931ce);
            
        

        circle_marker_0edf083e5b4d339319848513d8bb6345.bindPopup(popup_858ff968f59a64423c2d70bb7db474ec)
        ;

        
    
    
            circle_marker_0edf083e5b4d339319848513d8bb6345.bindTooltip(
                `<div>
                     Trafo 1194598 (75.0 kVA, 26 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_cae545c9b7e51ccdbf0c93d949e8855b = L.circleMarker(
                [-23.926017217520556, -46.40339345124676],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_f98b7652e6db607587a8e02fd5e9bbbd = L.popup({
  "maxWidth": 260,
});

        
            
                var html_9f8f3a109e7fb07f1f9b2463d6ea043b = $(`<div id="html_9f8f3a109e7fb07f1f9b2463d6ea043b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194728</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167199<br>                 <b>Barra Secundária BT:</b> BT_STO33_31346<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 18<br>                 &bull; Residencial: 18<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 10.49 kW<br>                 <b>Carregamento Estimado:</b> <b>14.7%</b>             </div>             </div>`)[0];
                popup_f98b7652e6db607587a8e02fd5e9bbbd.setContent(html_9f8f3a109e7fb07f1f9b2463d6ea043b);
            
        

        circle_marker_cae545c9b7e51ccdbf0c93d949e8855b.bindPopup(popup_f98b7652e6db607587a8e02fd5e9bbbd)
        ;

        
    
    
            circle_marker_cae545c9b7e51ccdbf0c93d949e8855b.bindTooltip(
                `<div>
                     Trafo 1194728 (75.0 kVA, 18 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_31a0398e429979bd1c95820ab1d69336 = L.circleMarker(
                [-23.924934213443123, -46.40529744192338],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 6.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_649090fc05f3e23396021a0e1e873607 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_a35444e23e067c74c2833214377f2f9b = $(`<div id="html_a35444e23e067c74c2833214377f2f9b" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194648</b><br>                 <b>Potência Nominal:</b> 75.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_127535<br>                 <b>Barra Secundária BT:</b> BT_STO33_31275<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 33<br>                 &bull; Residencial: 32<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 17.13 kW<br>                 <b>Carregamento Estimado:</b> <b>24.0%</b>             </div>             </div>`)[0];
                popup_649090fc05f3e23396021a0e1e873607.setContent(html_a35444e23e067c74c2833214377f2f9b);
            
        

        circle_marker_31a0398e429979bd1c95820ab1d69336.bindPopup(popup_649090fc05f3e23396021a0e1e873607)
        ;

        
    
    
            circle_marker_31a0398e429979bd1c95820ab1d69336.bindTooltip(
                `<div>
                     Trafo 1194648 (75.0 kVA, 33 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_54e28b850009b52b16836762b42cbe74 = L.circleMarker(
                [-23.925493463152748, -46.40438002731639],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 9.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_97cd184522173c82a68ee7c95d5d0582 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_0800faf0f2fe12048af5970f3d251424 = $(`<div id="html_0800faf0f2fe12048af5970f3d251424" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194686</b><br>                 <b>Potência Nominal:</b> 225.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167192<br>                 <b>Barra Secundária BT:</b> BT_STO33_31308<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 153<br>                 &bull; Residencial: 152<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 60.35 kW<br>                 <b>Carregamento Estimado:</b> <b>28.2%</b>             </div>             </div>`)[0];
                popup_97cd184522173c82a68ee7c95d5d0582.setContent(html_0800faf0f2fe12048af5970f3d251424);
            
        

        circle_marker_54e28b850009b52b16836762b42cbe74.bindPopup(popup_97cd184522173c82a68ee7c95d5d0582)
        ;

        
    
    
            circle_marker_54e28b850009b52b16836762b42cbe74.bindTooltip(
                `<div>
                     Trafo 1194686 (225.0 kVA, 153 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d47251fadd0f66da1f5c64cebedd60a6 = L.circleMarker(
                [-23.925213785687617, -46.40237288350176],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e04dcaf0dbd22e7cb0ac7f8189d10f60 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_08aa47662143385a9b9c33bef2aa57e8 = $(`<div id="html_08aa47662143385a9b9c33bef2aa57e8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194753</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167206<br>                 <b>Barra Secundária BT:</b> BT_STO33_31369<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 141<br>                 &bull; Residencial: 137<br>                 &bull; Comercial: 4<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 57.62 kW<br>                 <b>Carregamento Estimado:</b> <b>20.2%</b>             </div>             </div>`)[0];
                popup_e04dcaf0dbd22e7cb0ac7f8189d10f60.setContent(html_08aa47662143385a9b9c33bef2aa57e8);
            
        

        circle_marker_d47251fadd0f66da1f5c64cebedd60a6.bindPopup(popup_e04dcaf0dbd22e7cb0ac7f8189d10f60)
        ;

        
    
    
            circle_marker_d47251fadd0f66da1f5c64cebedd60a6.bindTooltip(
                `<div>
                     Trafo 1194753 (300.0 kVA, 141 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_84e2e54fc281da6693451dd66f946777 = L.circleMarker(
                [-23.92304646811993, -46.40731056712895],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_f42126b0d97649b2fa95ee43423cc1cd = L.popup({
  "maxWidth": 260,
});

        
            
                var html_0ddb7ab2686cd1a65a9ef94e5a58298a = $(`<div id="html_0ddb7ab2686cd1a65a9ef94e5a58298a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194557</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_127462<br>                 <b>Barra Secundária BT:</b> BT_STO33_31192<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 15<br>                 &bull; Residencial: 14<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 9.55 kW<br>                 <b>Carregamento Estimado:</b> <b>3.4%</b>             </div>             </div>`)[0];
                popup_f42126b0d97649b2fa95ee43423cc1cd.setContent(html_0ddb7ab2686cd1a65a9ef94e5a58298a);
            
        

        circle_marker_84e2e54fc281da6693451dd66f946777.bindPopup(popup_f42126b0d97649b2fa95ee43423cc1cd)
        ;

        
    
    
            circle_marker_84e2e54fc281da6693451dd66f946777.bindTooltip(
                `<div>
                     Trafo 1194557 (300.0 kVA, 15 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_780b32b6dd303246f2e237b5d8018af1 = L.circleMarker(
                [-23.92275257147395, -46.40758156793498],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_97586ca90260ca146a112763ab95b292 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_00c800dab91df1249d06232fed77bce8 = $(`<div id="html_00c800dab91df1249d06232fed77bce8" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 177110337</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_172834<br>                 <b>Barra Secundária BT:</b> BT_STO33_44605<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 28<br>                 &bull; Residencial: 28<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 14.75 kW<br>                 <b>Carregamento Estimado:</b> <b>5.2%</b>             </div>             </div>`)[0];
                popup_97586ca90260ca146a112763ab95b292.setContent(html_00c800dab91df1249d06232fed77bce8);
            
        

        circle_marker_780b32b6dd303246f2e237b5d8018af1.bindPopup(popup_97586ca90260ca146a112763ab95b292)
        ;

        
    
    
            circle_marker_780b32b6dd303246f2e237b5d8018af1.bindTooltip(
                `<div>
                     Trafo 177110337 (300.0 kVA, 28 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_70538438178f85476d3d435612db7f78 = L.circleMarker(
                [-23.92638895858352, -46.40323045811908],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 5.3, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_c6895fdbcd69d81b1de093c00c9fc91b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_b3c57551c9b3eaeb38e3b04af763a0ba = $(`<div id="html_b3c57551c9b3eaeb38e3b04af763a0ba" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194735</b><br>                 <b>Potência Nominal:</b> 15.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167201<br>                 <b>Barra Secundária BT:</b> BT_STO33_31352<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_c6895fdbcd69d81b1de093c00c9fc91b.setContent(html_b3c57551c9b3eaeb38e3b04af763a0ba);
            
        

        circle_marker_70538438178f85476d3d435612db7f78.bindPopup(popup_c6895fdbcd69d81b1de093c00c9fc91b)
        ;

        
    
    
            circle_marker_70538438178f85476d3d435612db7f78.bindTooltip(
                `<div>
                     Trafo 1194735 (15.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_036d013b87326e634796d234bfc9fb30 = L.circleMarker(
                [-23.921734982283567, -46.40792969729768],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_9e72d400fa02282960378398c40656ac = L.popup({
  "maxWidth": 260,
});

        
            
                var html_7599a8fb838f8d8f86b22f8ba21f86d5 = $(`<div id="html_7599a8fb838f8d8f86b22f8ba21f86d5" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 335434546</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_147711<br>                 <b>Barra Secundária BT:</b> BT_STO33_54331<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_9e72d400fa02282960378398c40656ac.setContent(html_7599a8fb838f8d8f86b22f8ba21f86d5);
            
        

        circle_marker_036d013b87326e634796d234bfc9fb30.bindPopup(popup_9e72d400fa02282960378398c40656ac)
        ;

        
    
    
            circle_marker_036d013b87326e634796d234bfc9fb30.bindTooltip(
                `<div>
                     Trafo 335434546 (150.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_a4a6d38d265cd441ec3d8f694d10f669 = L.circleMarker(
                [-23.92532842047018, -46.40467257228136],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 7.25, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_a1e46e84b1ba8f20401196595dbd7919 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_e298155624fefca705fcc2c94ac1ab25 = $(`<div id="html_e298155624fefca705fcc2c94ac1ab25" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194665</b><br>                 <b>Potência Nominal:</b> 112.5 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167189<br>                 <b>Barra Secundária BT:</b> BT_STO33_31290<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 8<br>                 &bull; Residencial: 8<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 5.79 kW<br>                 <b>Carregamento Estimado:</b> <b>5.4%</b>             </div>             </div>`)[0];
                popup_a1e46e84b1ba8f20401196595dbd7919.setContent(html_e298155624fefca705fcc2c94ac1ab25);
            
        

        circle_marker_a4a6d38d265cd441ec3d8f694d10f669.bindPopup(popup_a1e46e84b1ba8f20401196595dbd7919)
        ;

        
    
    
            circle_marker_a4a6d38d265cd441ec3d8f694d10f669.bindTooltip(
                `<div>
                     Trafo 1194665 (112.5 kVA, 8 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_30c67fd1a0d5c9bddabf4a2b5c48da4e = L.circleMarker(
                [-23.92629611257547, -46.401529868908256],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_0cd600e26a86283661d7787c2126a97a = L.popup({
  "maxWidth": 260,
});

        
            
                var html_51c8f1fca879b3e8171e105d7c297395 = $(`<div id="html_51c8f1fca879b3e8171e105d7c297395" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194787</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_144233<br>                 <b>Barra Secundária BT:</b> BT_STO33_31400<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 139<br>                 &bull; Residencial: 131<br>                 &bull; Comercial: 5<br>                 &bull; Poder Público: 2<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 57.59 kW<br>                 <b>Carregamento Estimado:</b> <b>20.2%</b>             </div>             </div>`)[0];
                popup_0cd600e26a86283661d7787c2126a97a.setContent(html_51c8f1fca879b3e8171e105d7c297395);
            
        

        circle_marker_30c67fd1a0d5c9bddabf4a2b5c48da4e.bindPopup(popup_0cd600e26a86283661d7787c2126a97a)
        ;

        
    
    
            circle_marker_30c67fd1a0d5c9bddabf4a2b5c48da4e.bindTooltip(
                `<div>
                     Trafo 1194787 (300.0 kVA, 139 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f3f211b0f4222cd7617269fbaeb45d27 = L.circleMarker(
                [-23.926565423555417, -46.39873287302362],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_e172673a22ea60d51acb6a7c0e30038a = L.popup({
  "maxWidth": 260,
});

        
            
                var html_06425232636302641610f0bb236eb462 = $(`<div id="html_06425232636302641610f0bb236eb462" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194900</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167244<br>                 <b>Barra Secundária BT:</b> BT_STO33_31499<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 89<br>                 &bull; Residencial: 88<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 38.31 kW<br>                 <b>Carregamento Estimado:</b> <b>13.4%</b>             </div>             </div>`)[0];
                popup_e172673a22ea60d51acb6a7c0e30038a.setContent(html_06425232636302641610f0bb236eb462);
            
        

        circle_marker_f3f211b0f4222cd7617269fbaeb45d27.bindPopup(popup_e172673a22ea60d51acb6a7c0e30038a)
        ;

        
    
    
            circle_marker_f3f211b0f4222cd7617269fbaeb45d27.bindTooltip(
                `<div>
                     Trafo 1194900 (300.0 kVA, 89 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f1f198cb0b9078f44f6a38d7998e1fd0 = L.circleMarker(
                [-23.92160021887497, -46.40815939044347],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_225cc18064063b99f6f47f710f01b69c = L.popup({
  "maxWidth": 260,
});

        
            
                var html_25d6aa63dbde25b5d3b8dcf2c49ea872 = $(`<div id="html_25d6aa63dbde25b5d3b8dcf2c49ea872" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 335434698</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_147713<br>                 <b>Barra Secundária BT:</b> BT_STO33_54333<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_225cc18064063b99f6f47f710f01b69c.setContent(html_25d6aa63dbde25b5d3b8dcf2c49ea872);
            
        

        circle_marker_f1f198cb0b9078f44f6a38d7998e1fd0.bindPopup(popup_225cc18064063b99f6f47f710f01b69c)
        ;

        
    
    
            circle_marker_f1f198cb0b9078f44f6a38d7998e1fd0.bindTooltip(
                `<div>
                     Trafo 335434698 (150.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_23abeff3d883e1fad20db28311f33e12 = L.circleMarker(
                [-23.92517258144943, -46.40194017739725],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_d3fa8dedf3a627a3b8731d9dcd7c6926 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_0e740ab2531a95488219678419593a79 = $(`<div id="html_0e740ab2531a95488219678419593a79" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194762</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167208<br>                 <b>Barra Secundária BT:</b> BT_STO33_31377<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 119<br>                 &bull; Residencial: 112<br>                 &bull; Comercial: 5<br>                 &bull; Poder Público: 2<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 50.98 kW<br>                 <b>Carregamento Estimado:</b> <b>17.9%</b>             </div>             </div>`)[0];
                popup_d3fa8dedf3a627a3b8731d9dcd7c6926.setContent(html_0e740ab2531a95488219678419593a79);
            
        

        circle_marker_23abeff3d883e1fad20db28311f33e12.bindPopup(popup_d3fa8dedf3a627a3b8731d9dcd7c6926)
        ;

        
    
    
            circle_marker_23abeff3d883e1fad20db28311f33e12.bindTooltip(
                `<div>
                     Trafo 1194762 (300.0 kVA, 119 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_5a2599e6b4198774a9a98126f80c202b = L.circleMarker(
                [-23.92246798101246, -46.40788145136787],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_62bef2673aa763bb3e126d949d6dce91 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_3c4888c77e12e421be0dfae8e11becd7 = $(`<div id="html_3c4888c77e12e421be0dfae8e11becd7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 335434540</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_147710<br>                 <b>Barra Secundária BT:</b> BT_STO33_54330<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_62bef2673aa763bb3e126d949d6dce91.setContent(html_3c4888c77e12e421be0dfae8e11becd7);
            
        

        circle_marker_5a2599e6b4198774a9a98126f80c202b.bindPopup(popup_62bef2673aa763bb3e126d949d6dce91)
        ;

        
    
    
            circle_marker_5a2599e6b4198774a9a98126f80c202b.bindTooltip(
                `<div>
                     Trafo 335434540 (150.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_38ca6882a303da74a386a9c44ff41eff = L.circleMarker(
                [-23.926519989805627, -46.40074634806547],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 9.5, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_15a11a741bd5e115780f7d7c69e43f2b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_f5e07a5a2ede5dd715563f9914685d52 = $(`<div id="html_f5e07a5a2ede5dd715563f9914685d52" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194821</b><br>                 <b>Potência Nominal:</b> 225.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167222<br>                 <b>Barra Secundária BT:</b> BT_STO33_31432<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 80<br>                 &bull; Residencial: 79<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 35.02 kW<br>                 <b>Carregamento Estimado:</b> <b>16.4%</b>             </div>             </div>`)[0];
                popup_15a11a741bd5e115780f7d7c69e43f2b.setContent(html_f5e07a5a2ede5dd715563f9914685d52);
            
        

        circle_marker_38ca6882a303da74a386a9c44ff41eff.bindPopup(popup_15a11a741bd5e115780f7d7c69e43f2b)
        ;

        
    
    
            circle_marker_38ca6882a303da74a386a9c44ff41eff.bindTooltip(
                `<div>
                     Trafo 1194821 (225.0 kVA, 80 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_3245fa199ae6287520a1ac6268134cff = L.circleMarker(
                [-23.92556186918489, -46.407760266822834],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_47f735be879fadcbb9e72d7289b5b45d = L.popup({
  "maxWidth": 260,
});

        
            
                var html_bc8ab096333667bfcd787e7ebe20473f = $(`<div id="html_bc8ab096333667bfcd787e7ebe20473f" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 170364505</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_172451<br>                 <b>Barra Secundária BT:</b> BT_STO33_43844<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 54<br>                 &bull; Residencial: 51<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 26.1 kW<br>                 <b>Carregamento Estimado:</b> <b>18.3%</b>             </div>             </div>`)[0];
                popup_47f735be879fadcbb9e72d7289b5b45d.setContent(html_bc8ab096333667bfcd787e7ebe20473f);
            
        

        circle_marker_3245fa199ae6287520a1ac6268134cff.bindPopup(popup_47f735be879fadcbb9e72d7289b5b45d)
        ;

        
    
    
            circle_marker_3245fa199ae6287520a1ac6268134cff.bindTooltip(
                `<div>
                     Trafo 170364505 (150.0 kVA, 54 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_909715febfd29b1a615f615f7dcc6852 = L.circleMarker(
                [-23.925526751558262, -46.38378894920061],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 5.9, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_512b38cfae1d2fc1c2ccbf785dfc52c6 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_9a17905330308d96f0781c618be68d8a = $(`<div id="html_9a17905330308d96f0781c618be68d8a" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1195371</b><br>                 <b>Potência Nominal:</b> 45.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_128099<br>                 <b>Barra Secundária BT:</b> BT_STO33_31905<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 1<br>                 &bull; Residencial: 1<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 1.5 kW<br>                 <b>Carregamento Estimado:</b> <b>3.5%</b>             </div>             </div>`)[0];
                popup_512b38cfae1d2fc1c2ccbf785dfc52c6.setContent(html_9a17905330308d96f0781c618be68d8a);
            
        

        circle_marker_909715febfd29b1a615f615f7dcc6852.bindPopup(popup_512b38cfae1d2fc1c2ccbf785dfc52c6)
        ;

        
    
    
            circle_marker_909715febfd29b1a615f615f7dcc6852.bindTooltip(
                `<div>
                     Trafo 1195371 (45.0 kVA, 1 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_4b3c12394b52b20aac6d180e58612182 = L.circleMarker(
                [-23.92525122986035, -46.4071674526158],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_f95bdfa5fb76d6fc30bac9e810fb0030 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_be5fd656e78faa50ed2b79f8e835f004 = $(`<div id="html_be5fd656e78faa50ed2b79f8e835f004" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194569</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_150567<br>                 <b>Barra Secundária BT:</b> BT_STO33_31204<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 14<br>                 &bull; Residencial: 3<br>                 &bull; Comercial: 9<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 12.41 kW<br>                 <b>Carregamento Estimado:</b> <b>8.7%</b>             </div>             </div>`)[0];
                popup_f95bdfa5fb76d6fc30bac9e810fb0030.setContent(html_be5fd656e78faa50ed2b79f8e835f004);
            
        

        circle_marker_4b3c12394b52b20aac6d180e58612182.bindPopup(popup_f95bdfa5fb76d6fc30bac9e810fb0030)
        ;

        
    
    
            circle_marker_4b3c12394b52b20aac6d180e58612182.bindTooltip(
                `<div>
                     Trafo 1194569 (150.0 kVA, 14 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f746a4f0e8049982ff4b50a6b437f456 = L.circleMarker(
                [-23.92647691138029, -46.39952768125744],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_1242349f28453baf4b40bd31c7647836 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_1c2cd38b8465aee59d90c2078b13a89c = $(`<div id="html_1c2cd38b8465aee59d90c2078b13a89c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194869</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167236<br>                 <b>Barra Secundária BT:</b> BT_STO33_31473<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 114<br>                 &bull; Residencial: 111<br>                 &bull; Comercial: 3<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 47.84 kW<br>                 <b>Carregamento Estimado:</b> <b>16.8%</b>             </div>             </div>`)[0];
                popup_1242349f28453baf4b40bd31c7647836.setContent(html_1c2cd38b8465aee59d90c2078b13a89c);
            
        

        circle_marker_f746a4f0e8049982ff4b50a6b437f456.bindPopup(popup_1242349f28453baf4b40bd31c7647836)
        ;

        
    
    
            circle_marker_f746a4f0e8049982ff4b50a6b437f456.bindTooltip(
                `<div>
                     Trafo 1194869 (300.0 kVA, 114 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_df1dda482a1ae13ccc199a2c03c6b601 = L.circleMarker(
                [-23.92130703179401, -46.40761344620353],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_4207a55cbab1fdfdc300e14158afd01b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_6e1b2c2b65c138cb757c13baa9356d2c = $(`<div id="html_6e1b2c2b65c138cb757c13baa9356d2c" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 335434552</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_147712<br>                 <b>Barra Secundária BT:</b> BT_STO33_54332<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_4207a55cbab1fdfdc300e14158afd01b.setContent(html_6e1b2c2b65c138cb757c13baa9356d2c);
            
        

        circle_marker_df1dda482a1ae13ccc199a2c03c6b601.bindPopup(popup_4207a55cbab1fdfdc300e14158afd01b)
        ;

        
    
    
            circle_marker_df1dda482a1ae13ccc199a2c03c6b601.bindTooltip(
                `<div>
                     Trafo 335434552 (150.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_460bdecf25d50276cede732ccfbf0dbb = L.circleMarker(
                [-23.923356264779727, -46.407009381477735],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_1516d95e77be1b17275c1b895ece5798 = L.popup({
  "maxWidth": 260,
});

        
            
                var html_3e57411be091d0291b98cc619059064e = $(`<div id="html_3e57411be091d0291b98cc619059064e" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194579</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167177<br>                 <b>Barra Secundária BT:</b> BT_STO33_31214<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 37<br>                 &bull; Residencial: 36<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 18.73 kW<br>                 <b>Carregamento Estimado:</b> <b>13.1%</b>             </div>             </div>`)[0];
                popup_1516d95e77be1b17275c1b895ece5798.setContent(html_3e57411be091d0291b98cc619059064e);
            
        

        circle_marker_460bdecf25d50276cede732ccfbf0dbb.bindPopup(popup_1516d95e77be1b17275c1b895ece5798)
        ;

        
    
    
            circle_marker_460bdecf25d50276cede732ccfbf0dbb.bindTooltip(
                `<div>
                     Trafo 1194579 (150.0 kVA, 37 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_205de162fc4ef5e1e776bae1239ec04b = L.circleMarker(
                [-23.92725943757296, -46.400862392985005],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_8c8c373521b6786ab00f03ebea8bf30b = L.popup({
  "maxWidth": 260,
});

        
            
                var html_20133f1eaffbb3b5701057768b675a36 = $(`<div id="html_20133f1eaffbb3b5701057768b675a36" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194816</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167221<br>                 <b>Barra Secundária BT:</b> BT_STO33_31427<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 48<br>                 &bull; Residencial: 47<br>                 &bull; Comercial: 1<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 23.03 kW<br>                 <b>Carregamento Estimado:</b> <b>16.2%</b>             </div>             </div>`)[0];
                popup_8c8c373521b6786ab00f03ebea8bf30b.setContent(html_20133f1eaffbb3b5701057768b675a36);
            
        

        circle_marker_205de162fc4ef5e1e776bae1239ec04b.bindPopup(popup_8c8c373521b6786ab00f03ebea8bf30b)
        ;

        
    
    
            circle_marker_205de162fc4ef5e1e776bae1239ec04b.bindTooltip(
                `<div>
                     Trafo 1194816 (150.0 kVA, 48 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d460bb3ce133c160deb7fd38f572d5e0 = L.circleMarker(
                [-23.924773862523693, -46.401100825742446],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 8.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_8cb105dfbccb9666e85b6b37c2d537bb = L.popup({
  "maxWidth": 260,
});

        
            
                var html_c7516ba6ef2b9f7832e1da8fa1212be7 = $(`<div id="html_c7516ba6ef2b9f7832e1da8fa1212be7" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 1194807</b><br>                 <b>Potência Nominal:</b> 150.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_167219<br>                 <b>Barra Secundária BT:</b> BT_STO33_31419<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 77<br>                 &bull; Residencial: 71<br>                 &bull; Comercial: 2<br>                 &bull; Poder Público: 1<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 33.34 kW<br>                 <b>Carregamento Estimado:</b> <b>23.4%</b>             </div>             </div>`)[0];
                popup_8cb105dfbccb9666e85b6b37c2d537bb.setContent(html_c7516ba6ef2b9f7832e1da8fa1212be7);
            
        

        circle_marker_d460bb3ce133c160deb7fd38f572d5e0.bindPopup(popup_8cb105dfbccb9666e85b6b37c2d537bb)
        ;

        
    
    
            circle_marker_d460bb3ce133c160deb7fd38f572d5e0.bindTooltip(
                `<div>
                     Trafo 1194807 (150.0 kVA, 77 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_6f7edda0a72e0ce1de037bd0f9e36cc5 = L.circleMarker(
                [-23.924541741208373, -46.39345744990135],
                {"bubblingMouseEvents": true, "color": "#377eb8", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.85, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 11.0, "stroke": true, "weight": 2}
            ).addTo(feature_group_539eadd4c9d1ae21fece7e9e565c34e4);
        
    
        var popup_0a05627c00c4b0721d777219d9423d7d = L.popup({
  "maxWidth": 260,
});

        
            
                var html_6f832d466562f24fa4c8beedd2284298 = $(`<div id="html_6f832d466562f24fa4c8beedd2284298" style="width: 100.0%; height: 100.0%;">             <div style="font-family: Arial; font-size: 11px; width: 240px;">                 <b style="color: #003366;">TRANSFORMADOR: 415058045</b><br>                 <b>Potência Nominal:</b> 300.0 kVA<br>                 <b>Barra Primária MT:</b> MT_STO33_156381<br>                 <b>Barra Secundária BT:</b> BT_STO33_58122<br>                 <hr style="margin: 4px 0;">                 <b>Total de Consumidores:</b> 0<br>                 &bull; Residencial: 0<br>                 &bull; Comercial: 0<br>                 &bull; Poder Público: 0<br>                 <hr style="margin: 4px 0;">                 <b>Demanda Pico Estimada:</b> 0.0 kW<br>                 <b>Carregamento Estimado:</b> <b>0.0%</b>             </div>             </div>`)[0];
                popup_0a05627c00c4b0721d777219d9423d7d.setContent(html_6f832d466562f24fa4c8beedd2284298);
            
        

        circle_marker_6f7edda0a72e0ce1de037bd0f9e36cc5.bindPopup(popup_0a05627c00c4b0721d777219d9423d7d)
        ;

        
    
    
            circle_marker_6f7edda0a72e0ce1de037bd0f9e36cc5.bindTooltip(
                `<div>
                     Trafo 415058045 (300.0 kVA, 0 UCs)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            feature_group_539eadd4c9d1ae21fece7e9e565c34e4.addTo(map_e4a53129e881d55cb47eab97368cc98e);
        
    
            var feature_group_4c21b2bccb28a47cf0980d2a715452d6 = L.featureGroup(
                {
}
            );
        
    
            var circle_marker_876de03fb04f5d6eea10624234f0c545 = L.circleMarker(
                [-23.91942979055233, -46.42191390330396],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_43462b4872cb0af91bcb6211ae5108bc = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a86ddfb2ccd46bf006d2042e173da128 = $(`<div id="html_a86ddfb2ccd46bf006d2042e173da128" style="width: 100.0%; height: 100.0%;">Chave: 1154363<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80748 - MT_STO33_80749</div>`)[0];
                popup_43462b4872cb0af91bcb6211ae5108bc.setContent(html_a86ddfb2ccd46bf006d2042e173da128);
            
        

        circle_marker_876de03fb04f5d6eea10624234f0c545.bindPopup(popup_43462b4872cb0af91bcb6211ae5108bc)
        ;

        
    
    
            circle_marker_876de03fb04f5d6eea10624234f0c545.bindTooltip(
                `<div>
                     Chave 1154363 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_31575fad6a9582a9c07ca2fecec795b0 = L.circleMarker(
                [-23.920258317966955, -46.42137933189059],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_5b63a434611ae86b3675f290b69dfb75 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_ab34996d596e15ad8f3aa056daba805b = $(`<div id="html_ab34996d596e15ad8f3aa056daba805b" style="width: 100.0%; height: 100.0%;">Chave: 1154364<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80750 - MT_STO33_80751</div>`)[0];
                popup_5b63a434611ae86b3675f290b69dfb75.setContent(html_ab34996d596e15ad8f3aa056daba805b);
            
        

        circle_marker_31575fad6a9582a9c07ca2fecec795b0.bindPopup(popup_5b63a434611ae86b3675f290b69dfb75)
        ;

        
    
    
            circle_marker_31575fad6a9582a9c07ca2fecec795b0.bindTooltip(
                `<div>
                     Chave 1154364 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_a3ec37f7ec330edeaebcbd172cc2aa10 = L.circleMarker(
                [-23.92246189170288, -46.41197057608116],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_53b8221b9f2427bb1c1e1f9618b7da25 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_5edb4ab15d013d23a1fca4783ec5b9e2 = $(`<div id="html_5edb4ab15d013d23a1fca4783ec5b9e2" style="width: 100.0%; height: 100.0%;">Chave: 1154492<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80916 - MT_STO33_80917</div>`)[0];
                popup_53b8221b9f2427bb1c1e1f9618b7da25.setContent(html_5edb4ab15d013d23a1fca4783ec5b9e2);
            
        

        circle_marker_a3ec37f7ec330edeaebcbd172cc2aa10.bindPopup(popup_53b8221b9f2427bb1c1e1f9618b7da25)
        ;

        
    
    
            circle_marker_a3ec37f7ec330edeaebcbd172cc2aa10.bindTooltip(
                `<div>
                     Chave 1154492 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_a5163990efd15dda442e320de6f65830 = L.circleMarker(
                [-23.92474574791788, -46.4110817734051],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_1231bba1b61edbbaf5f6eb11be48dace = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_6b6dfc5a7315c463586660dc4ba1c86c = $(`<div id="html_6b6dfc5a7315c463586660dc4ba1c86c" style="width: 100.0%; height: 100.0%;">Chave: 1154509<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80938 - MT_STO33_80939</div>`)[0];
                popup_1231bba1b61edbbaf5f6eb11be48dace.setContent(html_6b6dfc5a7315c463586660dc4ba1c86c);
            
        

        circle_marker_a5163990efd15dda442e320de6f65830.bindPopup(popup_1231bba1b61edbbaf5f6eb11be48dace)
        ;

        
    
    
            circle_marker_a5163990efd15dda442e320de6f65830.bindTooltip(
                `<div>
                     Chave 1154509 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_ceae6dc8a2ab90bfcda668851d87b70b = L.circleMarker(
                [-23.922968899794853, -46.41042282935007],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_85efe741c677c1084462196b37d911ea = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_bdb86a3e6a77f358ead35105508a7be4 = $(`<div id="html_bdb86a3e6a77f358ead35105508a7be4" style="width: 100.0%; height: 100.0%;">Chave: 1154513<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80946 - MT_STO33_80947</div>`)[0];
                popup_85efe741c677c1084462196b37d911ea.setContent(html_bdb86a3e6a77f358ead35105508a7be4);
            
        

        circle_marker_ceae6dc8a2ab90bfcda668851d87b70b.bindPopup(popup_85efe741c677c1084462196b37d911ea)
        ;

        
    
    
            circle_marker_ceae6dc8a2ab90bfcda668851d87b70b.bindTooltip(
                `<div>
                     Chave 1154513 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_4b10e188c409026656e980923dc322b1 = L.circleMarker(
                [-23.9254153705229, -46.4099494550033],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_305596e687ad321539d024b7571fbb1b = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_0b234b6986b9e15c9f2c099b2470b353 = $(`<div id="html_0b234b6986b9e15c9f2c099b2470b353" style="width: 100.0%; height: 100.0%;">Chave: 1154517<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80952 - MT_STO33_80953</div>`)[0];
                popup_305596e687ad321539d024b7571fbb1b.setContent(html_0b234b6986b9e15c9f2c099b2470b353);
            
        

        circle_marker_4b10e188c409026656e980923dc322b1.bindPopup(popup_305596e687ad321539d024b7571fbb1b)
        ;

        
    
    
            circle_marker_4b10e188c409026656e980923dc322b1.bindTooltip(
                `<div>
                     Chave 1154517 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d1ac0b1f185adc88cc866868f95ee3e1 = L.circleMarker(
                [-23.919533291727987, -46.42887467572564],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_472f99eb47d18e10177e07176d978e42 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a1f4e3bf93d162f2aa9a2d3ea4055087 = $(`<div id="html_a1f4e3bf93d162f2aa9a2d3ea4055087" style="width: 100.0%; height: 100.0%;">Chave: 101072177<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_85334 - MT_STO33_85335</div>`)[0];
                popup_472f99eb47d18e10177e07176d978e42.setContent(html_a1f4e3bf93d162f2aa9a2d3ea4055087);
            
        

        circle_marker_d1ac0b1f185adc88cc866868f95ee3e1.bindPopup(popup_472f99eb47d18e10177e07176d978e42)
        ;

        
    
    
            circle_marker_d1ac0b1f185adc88cc866868f95ee3e1.bindTooltip(
                `<div>
                     Chave 101072177 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_dc937897f9ea9116f7d7d51feb0ea061 = L.circleMarker(
                [-23.92171585730091, -46.431592856824864],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_bef05448d9729be8adbae1f501f4bcde = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_87f443f8d371b89c6ebd479cdf89dcd6 = $(`<div id="html_87f443f8d371b89c6ebd479cdf89dcd6" style="width: 100.0%; height: 100.0%;">Chave: 101072181<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_85336 - MT_STO33_85337</div>`)[0];
                popup_bef05448d9729be8adbae1f501f4bcde.setContent(html_87f443f8d371b89c6ebd479cdf89dcd6);
            
        

        circle_marker_dc937897f9ea9116f7d7d51feb0ea061.bindPopup(popup_bef05448d9729be8adbae1f501f4bcde)
        ;

        
    
    
            circle_marker_dc937897f9ea9116f7d7d51feb0ea061.bindTooltip(
                `<div>
                     Chave 101072181 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_417f2e6b7fe94464f510d29c3ba8ffec = L.circleMarker(
                [-23.920502492895707, -46.43259426721164],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_9da9ee184158d061d7e13eded73f9d1b = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_9cab6277ac8a6ecfc8bcb38a45bdfab0 = $(`<div id="html_9cab6277ac8a6ecfc8bcb38a45bdfab0" style="width: 100.0%; height: 100.0%;">Chave: 101072185<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_85338 - MT_STO33_85339</div>`)[0];
                popup_9da9ee184158d061d7e13eded73f9d1b.setContent(html_9cab6277ac8a6ecfc8bcb38a45bdfab0);
            
        

        circle_marker_417f2e6b7fe94464f510d29c3ba8ffec.bindPopup(popup_9da9ee184158d061d7e13eded73f9d1b)
        ;

        
    
    
            circle_marker_417f2e6b7fe94464f510d29c3ba8ffec.bindTooltip(
                `<div>
                     Chave 101072185 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_319f4a52b09137fa6fb4d7c4459c1ba9 = L.circleMarker(
                [-23.92189559670436, -46.4316281417253],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_91d3a4ced3fbe94a55c52a794fed67fc = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_ea2527526dc8b8e9df7f9c901f89f63f = $(`<div id="html_ea2527526dc8b8e9df7f9c901f89f63f" style="width: 100.0%; height: 100.0%;">Chave: 101072189<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_85340 - MT_STO33_85341</div>`)[0];
                popup_91d3a4ced3fbe94a55c52a794fed67fc.setContent(html_ea2527526dc8b8e9df7f9c901f89f63f);
            
        

        circle_marker_319f4a52b09137fa6fb4d7c4459c1ba9.bindPopup(popup_91d3a4ced3fbe94a55c52a794fed67fc)
        ;

        
    
    
            circle_marker_319f4a52b09137fa6fb4d7c4459c1ba9.bindTooltip(
                `<div>
                     Chave 101072189 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_c33146a0fe2edfe30f4d27ce63b714fb = L.circleMarker(
                [-23.922763356143943, -46.4332147292763],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_5525de401184ebbcfb96762757523740 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a99f49ecdb253b3621fb27921588863c = $(`<div id="html_a99f49ecdb253b3621fb27921588863c" style="width: 100.0%; height: 100.0%;">Chave: 101072193<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_85342 - MT_STO33_85343</div>`)[0];
                popup_5525de401184ebbcfb96762757523740.setContent(html_a99f49ecdb253b3621fb27921588863c);
            
        

        circle_marker_c33146a0fe2edfe30f4d27ce63b714fb.bindPopup(popup_5525de401184ebbcfb96762757523740)
        ;

        
    
    
            circle_marker_c33146a0fe2edfe30f4d27ce63b714fb.bindTooltip(
                `<div>
                     Chave 101072193 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_117a52f4f3f1ed3da0b64502b2c2b980 = L.circleMarker(
                [-23.922996324620613, -46.43319725994553],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_e338c6fd6f5f5366940232ffe989fc1b = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_9cce7a5879a8c8a981815109999d081f = $(`<div id="html_9cce7a5879a8c8a981815109999d081f" style="width: 100.0%; height: 100.0%;">Chave: 101072197<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_85344 - MT_STO33_85345</div>`)[0];
                popup_e338c6fd6f5f5366940232ffe989fc1b.setContent(html_9cce7a5879a8c8a981815109999d081f);
            
        

        circle_marker_117a52f4f3f1ed3da0b64502b2c2b980.bindPopup(popup_e338c6fd6f5f5366940232ffe989fc1b)
        ;

        
    
    
            circle_marker_117a52f4f3f1ed3da0b64502b2c2b980.bindTooltip(
                `<div>
                     Chave 101072197 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_2b6681651a61747f91a79a81fa115588 = L.circleMarker(
                [-23.92185376923601, -46.40829053767811],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_5e24539572f6995ee5a43ed5b27bd9a6 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_2ec671d4f56c22ad4c66760142ed88af = $(`<div id="html_2ec671d4f56c22ad4c66760142ed88af" style="width: 100.0%; height: 100.0%;">Chave: 335434709<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_93596 - MT_STO33_93597</div>`)[0];
                popup_5e24539572f6995ee5a43ed5b27bd9a6.setContent(html_2ec671d4f56c22ad4c66760142ed88af);
            
        

        circle_marker_2b6681651a61747f91a79a81fa115588.bindPopup(popup_5e24539572f6995ee5a43ed5b27bd9a6)
        ;

        
    
    
            circle_marker_2b6681651a61747f91a79a81fa115588.bindTooltip(
                `<div>
                     Chave 335434709 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_49a816aa66edecb30d11e95220ce56c0 = L.circleMarker(
                [-23.921629959455004, -46.40837298842263],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_f97086cc5dc4db316435e41395fe7fe1 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_88eba0023c80228de9b46e7c4c8cc418 = $(`<div id="html_88eba0023c80228de9b46e7c4c8cc418" style="width: 100.0%; height: 100.0%;">Chave: 335434713<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_93598 - MT_STO33_93599</div>`)[0];
                popup_f97086cc5dc4db316435e41395fe7fe1.setContent(html_88eba0023c80228de9b46e7c4c8cc418);
            
        

        circle_marker_49a816aa66edecb30d11e95220ce56c0.bindPopup(popup_f97086cc5dc4db316435e41395fe7fe1)
        ;

        
    
    
            circle_marker_49a816aa66edecb30d11e95220ce56c0.bindTooltip(
                `<div>
                     Chave 335434713 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_a8ca59b071ce7e635b6df8660e5c7253 = L.circleMarker(
                [-23.92259111798569, -46.41214753388152],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_2e1fea11151d574ebfaf1543af61dadf = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_5001f450c4f352d3e7846411bf31ab7c = $(`<div id="html_5001f450c4f352d3e7846411bf31ab7c" style="width: 100.0%; height: 100.0%;">Chave: 335932622<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_93621 - MT_STO33_93622</div>`)[0];
                popup_2e1fea11151d574ebfaf1543af61dadf.setContent(html_5001f450c4f352d3e7846411bf31ab7c);
            
        

        circle_marker_a8ca59b071ce7e635b6df8660e5c7253.bindPopup(popup_2e1fea11151d574ebfaf1543af61dadf)
        ;

        
    
    
            circle_marker_a8ca59b071ce7e635b6df8660e5c7253.bindTooltip(
                `<div>
                     Chave 335932622 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f8297cbfa0cf8cb18d3316e062dcf23f = L.circleMarker(
                [-23.921834726990998, -46.42335515591566],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_0dfa59ea142e41c0eece879760efc869 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_3882d1b046ca75ca018082db7e4ff591 = $(`<div id="html_3882d1b046ca75ca018082db7e4ff591" style="width: 100.0%; height: 100.0%;">Chave: 371212128<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_95303 - MT_STO33_95304</div>`)[0];
                popup_0dfa59ea142e41c0eece879760efc869.setContent(html_3882d1b046ca75ca018082db7e4ff591);
            
        

        circle_marker_f8297cbfa0cf8cb18d3316e062dcf23f.bindPopup(popup_0dfa59ea142e41c0eece879760efc869)
        ;

        
    
    
            circle_marker_f8297cbfa0cf8cb18d3316e062dcf23f.bindTooltip(
                `<div>
                     Chave 371212128 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_1ce55ba618b024198ecf7a71d542b594 = L.circleMarker(
                [-23.92505861666177, -46.410446609223584],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_801a4d49b1a5e3f64adffda93fd06731 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_b5fbcb874738c6306a152f04e0e981d4 = $(`<div id="html_b5fbcb874738c6306a152f04e0e981d4" style="width: 100.0%; height: 100.0%;">Chave: 66020257<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_84103 - MT_STO33_84104</div>`)[0];
                popup_801a4d49b1a5e3f64adffda93fd06731.setContent(html_b5fbcb874738c6306a152f04e0e981d4);
            
        

        circle_marker_1ce55ba618b024198ecf7a71d542b594.bindPopup(popup_801a4d49b1a5e3f64adffda93fd06731)
        ;

        
    
    
            circle_marker_1ce55ba618b024198ecf7a71d542b594.bindTooltip(
                `<div>
                     Chave 66020257 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_83efd10e38784cab320b7c7a68002146 = L.circleMarker(
                [-23.91948605303889, -46.42812756213726],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_bd5928232695e1dfe20263795560e870 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_f3f0c3ee49856baf17da2d8cca29fa71 = $(`<div id="html_f3f0c3ee49856baf17da2d8cca29fa71" style="width: 100.0%; height: 100.0%;">Chave: 1154288<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_80655 - MT_STO33_80656</div>`)[0];
                popup_bd5928232695e1dfe20263795560e870.setContent(html_f3f0c3ee49856baf17da2d8cca29fa71);
            
        

        circle_marker_83efd10e38784cab320b7c7a68002146.bindPopup(popup_bd5928232695e1dfe20263795560e870)
        ;

        
    
    
            circle_marker_83efd10e38784cab320b7c7a68002146.bindTooltip(
                `<div>
                     Chave 1154288 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_6825a6862dab4539ced4d6cc0ac7fe86 = L.circleMarker(
                [-23.920875688162425, -46.42532343642739],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_7372fdfffe5a1ea6630d26ff0e3ebf06 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_96b0e231fe622848b8d28d8029cf14cf = $(`<div id="html_96b0e231fe622848b8d28d8029cf14cf" style="width: 100.0%; height: 100.0%;">Chave: 1154313<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80684 - MT_STO33_80685</div>`)[0];
                popup_7372fdfffe5a1ea6630d26ff0e3ebf06.setContent(html_96b0e231fe622848b8d28d8029cf14cf);
            
        

        circle_marker_6825a6862dab4539ced4d6cc0ac7fe86.bindPopup(popup_7372fdfffe5a1ea6630d26ff0e3ebf06)
        ;

        
    
    
            circle_marker_6825a6862dab4539ced4d6cc0ac7fe86.bindTooltip(
                `<div>
                     Chave 1154313 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d870d8c59cdb2500e588b7b314539a23 = L.circleMarker(
                [-23.92095818387304, -46.416704111805245],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_0a9ff85471e6061d648bbc48e60f0ea8 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_327b6f7b6b30664ae2bd62cd6682b866 = $(`<div id="html_327b6f7b6b30664ae2bd62cd6682b866" style="width: 100.0%; height: 100.0%;">Chave: 1154419<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80824 - MT_STO33_80825</div>`)[0];
                popup_0a9ff85471e6061d648bbc48e60f0ea8.setContent(html_327b6f7b6b30664ae2bd62cd6682b866);
            
        

        circle_marker_d870d8c59cdb2500e588b7b314539a23.bindPopup(popup_0a9ff85471e6061d648bbc48e60f0ea8)
        ;

        
    
    
            circle_marker_d870d8c59cdb2500e588b7b314539a23.bindTooltip(
                `<div>
                     Chave 1154419 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_81c21dda1e7787ef61a1a88ff23acd5e = L.circleMarker(
                [-23.92083922425076, -46.422865437290056],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_c43fb0cfd94e7d7d1e5f60a8bd341539 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_22a82ef8b83568c52fcfa05f60d555be = $(`<div id="html_22a82ef8b83568c52fcfa05f60d555be" style="width: 100.0%; height: 100.0%;">Chave: 264476067<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_90118 - MT_STO33_90119</div>`)[0];
                popup_c43fb0cfd94e7d7d1e5f60a8bd341539.setContent(html_22a82ef8b83568c52fcfa05f60d555be);
            
        

        circle_marker_81c21dda1e7787ef61a1a88ff23acd5e.bindPopup(popup_c43fb0cfd94e7d7d1e5f60a8bd341539)
        ;

        
    
    
            circle_marker_81c21dda1e7787ef61a1a88ff23acd5e.bindTooltip(
                `<div>
                     Chave 264476067 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_96fede29f9babf6fca9f0d62f29aabcc = L.circleMarker(
                [-23.921994795523347, -46.42442210529589],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_ac33508921407fa8ee291c47098f469a = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_75db689ef3b33014d42512266b85316d = $(`<div id="html_75db689ef3b33014d42512266b85316d" style="width: 100.0%; height: 100.0%;">Chave: 1154318<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_80690 - MT_STO33_80691</div>`)[0];
                popup_ac33508921407fa8ee291c47098f469a.setContent(html_75db689ef3b33014d42512266b85316d);
            
        

        circle_marker_96fede29f9babf6fca9f0d62f29aabcc.bindPopup(popup_ac33508921407fa8ee291c47098f469a)
        ;

        
    
    
            circle_marker_96fede29f9babf6fca9f0d62f29aabcc.bindTooltip(
                `<div>
                     Chave 1154318 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_3364e5690301fefd58d6337f8b939460 = L.circleMarker(
                [-23.92472909157425, -46.40600255447424],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_a4f0f8c308b824a295c9f170b4b28a26 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_bd205bc6ce6e10a5514bd3b52bd71d9d = $(`<div id="html_bd205bc6ce6e10a5514bd3b52bd71d9d" style="width: 100.0%; height: 100.0%;">Chave: 1212693<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_127509 - MT_STO33_159237</div>`)[0];
                popup_a4f0f8c308b824a295c9f170b4b28a26.setContent(html_bd205bc6ce6e10a5514bd3b52bd71d9d);
            
        

        circle_marker_3364e5690301fefd58d6337f8b939460.bindPopup(popup_a4f0f8c308b824a295c9f170b4b28a26)
        ;

        
    
    
            circle_marker_3364e5690301fefd58d6337f8b939460.bindTooltip(
                `<div>
                     Chave 1212693 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0a723755f917840f43dd6968b5bcd386 = L.circleMarker(
                [-23.92130600296963, -46.416482744582936],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_61196872f4b07655722b141e7d46b917 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_6db658e34564e2a9f3075655c140b0f5 = $(`<div id="html_6db658e34564e2a9f3075655c140b0f5" style="width: 100.0%; height: 100.0%;">Chave: 222145834<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_138659 - MT_STO33_160183</div>`)[0];
                popup_61196872f4b07655722b141e7d46b917.setContent(html_6db658e34564e2a9f3075655c140b0f5);
            
        

        circle_marker_0a723755f917840f43dd6968b5bcd386.bindPopup(popup_61196872f4b07655722b141e7d46b917)
        ;

        
    
    
            circle_marker_0a723755f917840f43dd6968b5bcd386.bindTooltip(
                `<div>
                     Chave 222145834 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d0a2787f314663d8b38f0781e40d4040 = L.circleMarker(
                [-23.924345981281988, -46.40642083994976],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_4c238c0677828b5d551b251436f837fb = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_36124c51d49ea7a97340e4db29a1b191 = $(`<div id="html_36124c51d49ea7a97340e4db29a1b191" style="width: 100.0%; height: 100.0%;">Chave: 233074043<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_160357 - MT_STO33_160358</div>`)[0];
                popup_4c238c0677828b5d551b251436f837fb.setContent(html_36124c51d49ea7a97340e4db29a1b191);
            
        

        circle_marker_d0a2787f314663d8b38f0781e40d4040.bindPopup(popup_4c238c0677828b5d551b251436f837fb)
        ;

        
    
    
            circle_marker_d0a2787f314663d8b38f0781e40d4040.bindTooltip(
                `<div>
                     Chave 233074043 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_22005f2b22b70cdad7535ac89cb58b82 = L.circleMarker(
                [-23.921735094698818, -46.42462496716848],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_4d3afbfa71344d76d96959dbfcaaff71 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_eff9b3e7a861958fe4377dfd913bb689 = $(`<div id="html_eff9b3e7a861958fe4377dfd913bb689" style="width: 100.0%; height: 100.0%;">Chave: 293159994<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_143927 - MT_STO33_161202</div>`)[0];
                popup_4d3afbfa71344d76d96959dbfcaaff71.setContent(html_eff9b3e7a861958fe4377dfd913bb689);
            
        

        circle_marker_22005f2b22b70cdad7535ac89cb58b82.bindPopup(popup_4d3afbfa71344d76d96959dbfcaaff71)
        ;

        
    
    
            circle_marker_22005f2b22b70cdad7535ac89cb58b82.bindTooltip(
                `<div>
                     Chave 293159994 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_e69c1fc0a845db69b4af1cb896337f08 = L.circleMarker(
                [-23.922714003148656, -46.429972318068],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_806a5c321589c96e8a4839e18c0851fd = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_e669cafecd1724a1f4ca6184a3fb22ef = $(`<div id="html_e669cafecd1724a1f4ca6184a3fb22ef" style="width: 100.0%; height: 100.0%;">Chave: 294791799<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_144093 - MT_STO33_161232</div>`)[0];
                popup_806a5c321589c96e8a4839e18c0851fd.setContent(html_e669cafecd1724a1f4ca6184a3fb22ef);
            
        

        circle_marker_e69c1fc0a845db69b4af1cb896337f08.bindPopup(popup_806a5c321589c96e8a4839e18c0851fd)
        ;

        
    
    
            circle_marker_e69c1fc0a845db69b4af1cb896337f08.bindTooltip(
                `<div>
                     Chave 294791799 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_6f5bbcb603e3420e8ce5299edfaed8a4 = L.circleMarker(
                [-23.92349930464917, -46.43013608461257],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_301aad75eeb61b4397152ce1cfafee93 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_bb8bb417e4caa86550fb48911adb45ba = $(`<div id="html_bb8bb417e4caa86550fb48911adb45ba" style="width: 100.0%; height: 100.0%;">Chave: 296586605<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_144303 - MT_STO33_161288</div>`)[0];
                popup_301aad75eeb61b4397152ce1cfafee93.setContent(html_bb8bb417e4caa86550fb48911adb45ba);
            
        

        circle_marker_6f5bbcb603e3420e8ce5299edfaed8a4.bindPopup(popup_301aad75eeb61b4397152ce1cfafee93)
        ;

        
    
    
            circle_marker_6f5bbcb603e3420e8ce5299edfaed8a4.bindTooltip(
                `<div>
                     Chave 296586605 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_372c9d9601fee2915c1707229bbea35e = L.circleMarker(
                [-23.92137477322717, -46.422392788696186],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_75a3038f940cbf76bcefe6ad55a5b1b5 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_7d498db70b4d4c8dd2c0ac095a0b9f77 = $(`<div id="html_7d498db70b4d4c8dd2c0ac095a0b9f77" style="width: 100.0%; height: 100.0%;">Chave: 297093791<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_161303 - MT_STO33_161304</div>`)[0];
                popup_75a3038f940cbf76bcefe6ad55a5b1b5.setContent(html_7d498db70b4d4c8dd2c0ac095a0b9f77);
            
        

        circle_marker_372c9d9601fee2915c1707229bbea35e.bindPopup(popup_75a3038f940cbf76bcefe6ad55a5b1b5)
        ;

        
    
    
            circle_marker_372c9d9601fee2915c1707229bbea35e.bindTooltip(
                `<div>
                     Chave 297093791 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_c0443ea67c83aea01d9d15ee2878523d = L.circleMarker(
                [-23.92558694588081, -46.40699425667958],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_5a8f9235bdf28827da511821b9048d88 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_e30dcbcf888f1064a91bd6b65cce363d = $(`<div id="html_e30dcbcf888f1064a91bd6b65cce363d" style="width: 100.0%; height: 100.0%;">Chave: 310842660<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_140039 - MT_STO33_161586</div>`)[0];
                popup_5a8f9235bdf28827da511821b9048d88.setContent(html_e30dcbcf888f1064a91bd6b65cce363d);
            
        

        circle_marker_c0443ea67c83aea01d9d15ee2878523d.bindPopup(popup_5a8f9235bdf28827da511821b9048d88)
        ;

        
    
    
            circle_marker_c0443ea67c83aea01d9d15ee2878523d.bindTooltip(
                `<div>
                     Chave 310842660 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d421c265dfdf274d26943c43cc9611c0 = L.circleMarker(
                [-23.92369544678741, -46.42621044405672],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_5b88cae704aa97efbcfb595b900cd66f = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a48bce28b900c2a760d2901cd107333f = $(`<div id="html_a48bce28b900c2a760d2901cd107333f" style="width: 100.0%; height: 100.0%;">Chave: 338577609<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_148010 - MT_STO33_161941</div>`)[0];
                popup_5b88cae704aa97efbcfb595b900cd66f.setContent(html_a48bce28b900c2a760d2901cd107333f);
            
        

        circle_marker_d421c265dfdf274d26943c43cc9611c0.bindPopup(popup_5b88cae704aa97efbcfb595b900cd66f)
        ;

        
    
    
            circle_marker_d421c265dfdf274d26943c43cc9611c0.bindTooltip(
                `<div>
                     Chave 338577609 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_ecf05f0f9f289b7657842477a93ced25 = L.circleMarker(
                [-23.92472909157425, -46.40600255447424],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_f286432a79270fae072ff6758accb827 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_0eaee14a1be8aab370c982abd598114a = $(`<div id="html_0eaee14a1be8aab370c982abd598114a" style="width: 100.0%; height: 100.0%;">Chave: BY1212693<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_127509 - MT_STO33_159237</div>`)[0];
                popup_f286432a79270fae072ff6758accb827.setContent(html_0eaee14a1be8aab370c982abd598114a);
            
        

        circle_marker_ecf05f0f9f289b7657842477a93ced25.bindPopup(popup_f286432a79270fae072ff6758accb827)
        ;

        
    
    
            circle_marker_ecf05f0f9f289b7657842477a93ced25.bindTooltip(
                `<div>
                     Chave BY1212693 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0f755bccd0ddd590aca696038392aa31 = L.circleMarker(
                [-23.92130600296963, -46.416482744582936],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_b06d4c3d26f35fcc0643e6be2a81ea6f = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_31968562b8289e0060d844be96abbf44 = $(`<div id="html_31968562b8289e0060d844be96abbf44" style="width: 100.0%; height: 100.0%;">Chave: BY222145834<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_138659 - MT_STO33_160183</div>`)[0];
                popup_b06d4c3d26f35fcc0643e6be2a81ea6f.setContent(html_31968562b8289e0060d844be96abbf44);
            
        

        circle_marker_0f755bccd0ddd590aca696038392aa31.bindPopup(popup_b06d4c3d26f35fcc0643e6be2a81ea6f)
        ;

        
    
    
            circle_marker_0f755bccd0ddd590aca696038392aa31.bindTooltip(
                `<div>
                     Chave BY222145834 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_67bc04e4790d631d0ca5b91e611ba5d0 = L.circleMarker(
                [-23.924345981281988, -46.40642083994976],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_db534d2b825f132da598ab51f6e6e07d = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_77c1c3737dadee10bad9470feeb08dd8 = $(`<div id="html_77c1c3737dadee10bad9470feeb08dd8" style="width: 100.0%; height: 100.0%;">Chave: BY233074043<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_160357 - MT_STO33_160358</div>`)[0];
                popup_db534d2b825f132da598ab51f6e6e07d.setContent(html_77c1c3737dadee10bad9470feeb08dd8);
            
        

        circle_marker_67bc04e4790d631d0ca5b91e611ba5d0.bindPopup(popup_db534d2b825f132da598ab51f6e6e07d)
        ;

        
    
    
            circle_marker_67bc04e4790d631d0ca5b91e611ba5d0.bindTooltip(
                `<div>
                     Chave BY233074043 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_7cb7e7838a5246f96adb41386977106b = L.circleMarker(
                [-23.921735094698818, -46.42462496716848],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_a6fe7300ef6db1eba32ff0c5833edca4 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_fe9d10f5d7220862f1c1fa2366e2a6f5 = $(`<div id="html_fe9d10f5d7220862f1c1fa2366e2a6f5" style="width: 100.0%; height: 100.0%;">Chave: BY293159994<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_143927 - MT_STO33_161202</div>`)[0];
                popup_a6fe7300ef6db1eba32ff0c5833edca4.setContent(html_fe9d10f5d7220862f1c1fa2366e2a6f5);
            
        

        circle_marker_7cb7e7838a5246f96adb41386977106b.bindPopup(popup_a6fe7300ef6db1eba32ff0c5833edca4)
        ;

        
    
    
            circle_marker_7cb7e7838a5246f96adb41386977106b.bindTooltip(
                `<div>
                     Chave BY293159994 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_1b737e9b0a0d01225eb63ec4125b8cff = L.circleMarker(
                [-23.922714003148656, -46.429972318068],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_aae5b2f6ad157d931dcce1facb062144 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_031bf6f65b534504e3de77125960a4d9 = $(`<div id="html_031bf6f65b534504e3de77125960a4d9" style="width: 100.0%; height: 100.0%;">Chave: BY294791799<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_144093 - MT_STO33_161232</div>`)[0];
                popup_aae5b2f6ad157d931dcce1facb062144.setContent(html_031bf6f65b534504e3de77125960a4d9);
            
        

        circle_marker_1b737e9b0a0d01225eb63ec4125b8cff.bindPopup(popup_aae5b2f6ad157d931dcce1facb062144)
        ;

        
    
    
            circle_marker_1b737e9b0a0d01225eb63ec4125b8cff.bindTooltip(
                `<div>
                     Chave BY294791799 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f01ddd5f1b6395e65e051a6650c66992 = L.circleMarker(
                [-23.92349930464917, -46.43013608461257],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_b0cb7d06220fce739473aba7f03826d9 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_14138ef2d233f96282bc5804c409acb1 = $(`<div id="html_14138ef2d233f96282bc5804c409acb1" style="width: 100.0%; height: 100.0%;">Chave: BY296586605<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_144303 - MT_STO33_161288</div>`)[0];
                popup_b0cb7d06220fce739473aba7f03826d9.setContent(html_14138ef2d233f96282bc5804c409acb1);
            
        

        circle_marker_f01ddd5f1b6395e65e051a6650c66992.bindPopup(popup_b0cb7d06220fce739473aba7f03826d9)
        ;

        
    
    
            circle_marker_f01ddd5f1b6395e65e051a6650c66992.bindTooltip(
                `<div>
                     Chave BY296586605 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_dc2fd3a324232c4e97b2494a7bc3a470 = L.circleMarker(
                [-23.92137477322717, -46.422392788696186],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_3dc74b89406a774ce7f078f459b704b4 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_2a870e73c596d49cfdfd6401e0385db2 = $(`<div id="html_2a870e73c596d49cfdfd6401e0385db2" style="width: 100.0%; height: 100.0%;">Chave: BY297093791<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_161303 - MT_STO33_161304</div>`)[0];
                popup_3dc74b89406a774ce7f078f459b704b4.setContent(html_2a870e73c596d49cfdfd6401e0385db2);
            
        

        circle_marker_dc2fd3a324232c4e97b2494a7bc3a470.bindPopup(popup_3dc74b89406a774ce7f078f459b704b4)
        ;

        
    
    
            circle_marker_dc2fd3a324232c4e97b2494a7bc3a470.bindTooltip(
                `<div>
                     Chave BY297093791 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_06bf26b78bd03a00c236050d7f9eae7d = L.circleMarker(
                [-23.92558694588081, -46.40699425667958],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_1248cb4f28c822ba243c66c04217e93b = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_8d9ab8ce2756c41eef6dfd7b60e13ce7 = $(`<div id="html_8d9ab8ce2756c41eef6dfd7b60e13ce7" style="width: 100.0%; height: 100.0%;">Chave: BY310842660<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_140039 - MT_STO33_161586</div>`)[0];
                popup_1248cb4f28c822ba243c66c04217e93b.setContent(html_8d9ab8ce2756c41eef6dfd7b60e13ce7);
            
        

        circle_marker_06bf26b78bd03a00c236050d7f9eae7d.bindPopup(popup_1248cb4f28c822ba243c66c04217e93b)
        ;

        
    
    
            circle_marker_06bf26b78bd03a00c236050d7f9eae7d.bindTooltip(
                `<div>
                     Chave BY310842660 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_aad7a9f7c0cf1b954d7c922a912327dd = L.circleMarker(
                [-23.92369544678741, -46.42621044405672],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_29239d257be8a464f19b225db68395da = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_3c54a03eb8a8c97e4de9270965da8870 = $(`<div id="html_3c54a03eb8a8c97e4de9270965da8870" style="width: 100.0%; height: 100.0%;">Chave: BY338577609<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_148010 - MT_STO33_161941</div>`)[0];
                popup_29239d257be8a464f19b225db68395da.setContent(html_3c54a03eb8a8c97e4de9270965da8870);
            
        

        circle_marker_aad7a9f7c0cf1b954d7c922a912327dd.bindPopup(popup_29239d257be8a464f19b225db68395da)
        ;

        
    
    
            circle_marker_aad7a9f7c0cf1b954d7c922a912327dd.bindTooltip(
                `<div>
                     Chave BY338577609 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f72ebf7b17eb2c6fee03d6b9f9ef409f = L.circleMarker(
                [-23.92414176772837, -46.41357954505992],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_df03fed531721b51de1fe29741c21017 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a02400e02819b58055cfc9606e9b1a50 = $(`<div id="html_a02400e02819b58055cfc9606e9b1a50" style="width: 100.0%; height: 100.0%;">Chave: 1141872<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_47231 - MT_STO33_47232</div>`)[0];
                popup_df03fed531721b51de1fe29741c21017.setContent(html_a02400e02819b58055cfc9606e9b1a50);
            
        

        circle_marker_f72ebf7b17eb2c6fee03d6b9f9ef409f.bindPopup(popup_df03fed531721b51de1fe29741c21017)
        ;

        
    
    
            circle_marker_f72ebf7b17eb2c6fee03d6b9f9ef409f.bindTooltip(
                `<div>
                     Chave 1141872 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_73725f9d600634dd9ebba79da28eef7d = L.circleMarker(
                [-23.92571735207412, -46.40754582168228],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_f48b0e8d1544b294e3cdc0fdd549cea6 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_85994bdc30ce9926c03cb3637c5d43a9 = $(`<div id="html_85994bdc30ce9926c03cb3637c5d43a9" style="width: 100.0%; height: 100.0%;">Chave: 81684767<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_50889 - MT_STO33_50890</div>`)[0];
                popup_f48b0e8d1544b294e3cdc0fdd549cea6.setContent(html_85994bdc30ce9926c03cb3637c5d43a9);
            
        

        circle_marker_73725f9d600634dd9ebba79da28eef7d.bindPopup(popup_f48b0e8d1544b294e3cdc0fdd549cea6)
        ;

        
    
    
            circle_marker_73725f9d600634dd9ebba79da28eef7d.bindTooltip(
                `<div>
                     Chave 81684767 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f28432f395e2be3ff6310cab033dd215 = L.circleMarker(
                [-23.924306335568872, -46.4136939199384],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_6b6cb80635be62f2d0d5b851c29e6293 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_e36c587bf4b43eef19c42b948c4d0cd4 = $(`<div id="html_e36c587bf4b43eef19c42b948c4d0cd4" style="width: 100.0%; height: 100.0%;">Chave: 295268445<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_57622 - MT_STO33_57623</div>`)[0];
                popup_6b6cb80635be62f2d0d5b851c29e6293.setContent(html_e36c587bf4b43eef19c42b948c4d0cd4);
            
        

        circle_marker_f28432f395e2be3ff6310cab033dd215.bindPopup(popup_6b6cb80635be62f2d0d5b851c29e6293)
        ;

        
    
    
            circle_marker_f28432f395e2be3ff6310cab033dd215.bindTooltip(
                `<div>
                     Chave 295268445 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_b7897da8c2f976639d5bc839a74c4197 = L.circleMarker(
                [-23.92644967900941, -46.40963973118858],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_acdfa66365fe0754677b2a3eab5ce243 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_b3a4301e1d55f00e19650772b23be846 = $(`<div id="html_b3a4301e1d55f00e19650772b23be846" style="width: 100.0%; height: 100.0%;">Chave: 364827069<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_61503 - MT_STO33_61504</div>`)[0];
                popup_acdfa66365fe0754677b2a3eab5ce243.setContent(html_b3a4301e1d55f00e19650772b23be846);
            
        

        circle_marker_b7897da8c2f976639d5bc839a74c4197.bindPopup(popup_acdfa66365fe0754677b2a3eab5ce243)
        ;

        
    
    
            circle_marker_b7897da8c2f976639d5bc839a74c4197.bindTooltip(
                `<div>
                     Chave 364827069 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_5a36324a67a2668819d6367383bfeb1f = L.circleMarker(
                [-23.92213781201036, -46.42458085542211],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_d0c3a0d370a1e8e98e13022061a1b29b = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_4720065e2ce794f598292ab1315a1f87 = $(`<div id="html_4720065e2ce794f598292ab1315a1f87" style="width: 100.0%; height: 100.0%;">Chave: 1141716<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_47009 - MT_STO33_47010</div>`)[0];
                popup_d0c3a0d370a1e8e98e13022061a1b29b.setContent(html_4720065e2ce794f598292ab1315a1f87);
            
        

        circle_marker_5a36324a67a2668819d6367383bfeb1f.bindPopup(popup_d0c3a0d370a1e8e98e13022061a1b29b)
        ;

        
    
    
            circle_marker_5a36324a67a2668819d6367383bfeb1f.bindTooltip(
                `<div>
                     Chave 1141716 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_e8e95d653a5180d3b2fbc3e271e31d9b = L.circleMarker(
                [-23.92386534580902, -46.41329458767501],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_9c4557324b387dd08f5df1df7641a697 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_7eb78742297ce6ea27d6de54f7d8bd86 = $(`<div id="html_7eb78742297ce6ea27d6de54f7d8bd86" style="width: 100.0%; height: 100.0%;">Chave: 1141875<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_47237 - MT_STO33_47238</div>`)[0];
                popup_9c4557324b387dd08f5df1df7641a697.setContent(html_7eb78742297ce6ea27d6de54f7d8bd86);
            
        

        circle_marker_e8e95d653a5180d3b2fbc3e271e31d9b.bindPopup(popup_9c4557324b387dd08f5df1df7641a697)
        ;

        
    
    
            circle_marker_e8e95d653a5180d3b2fbc3e271e31d9b.bindTooltip(
                `<div>
                     Chave 1141875 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_100701e472a481b96bb904dc41c48792 = L.circleMarker(
                [-23.9247001145186, -46.40620854598757],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_b88a6661063ea9fcc0522eb49a064bbf = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_7f7e524bcab8687758f7b568de455469 = $(`<div id="html_7f7e524bcab8687758f7b568de455469" style="width: 100.0%; height: 100.0%;">Chave: 1141932<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_47297 - MT_STO33_47298</div>`)[0];
                popup_b88a6661063ea9fcc0522eb49a064bbf.setContent(html_7f7e524bcab8687758f7b568de455469);
            
        

        circle_marker_100701e472a481b96bb904dc41c48792.bindPopup(popup_b88a6661063ea9fcc0522eb49a064bbf)
        ;

        
    
    
            circle_marker_100701e472a481b96bb904dc41c48792.bindTooltip(
                `<div>
                     Chave 1141932 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_d6ba795f6544f8a6716df0a87260f80a = L.circleMarker(
                [-23.921932318721478, -46.42366037052966],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_d69871a25e509ae67bd3ecf00180d0ca = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_6f35bd77eb9d7d0bbf35ae38b2844cdf = $(`<div id="html_6f35bd77eb9d7d0bbf35ae38b2844cdf" style="width: 100.0%; height: 100.0%;">Chave: 264476062<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_55500 - MT_STO33_55501</div>`)[0];
                popup_d69871a25e509ae67bd3ecf00180d0ca.setContent(html_6f35bd77eb9d7d0bbf35ae38b2844cdf);
            
        

        circle_marker_d6ba795f6544f8a6716df0a87260f80a.bindPopup(popup_d69871a25e509ae67bd3ecf00180d0ca)
        ;

        
    
    
            circle_marker_d6ba795f6544f8a6716df0a87260f80a.bindTooltip(
                `<div>
                     Chave 264476062 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_5c93a89af539cb09bb68adfef69cfcfc = L.circleMarker(
                [-23.92616973444564, -46.40745248374509],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_d31b55f4f96a80d7599023ef0aad6033 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_45ec96acde5cbe649b1df22da1b05a65 = $(`<div id="html_45ec96acde5cbe649b1df22da1b05a65" style="width: 100.0%; height: 100.0%;">Chave: 240021750<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_54213 - MT_STO33_54214</div>`)[0];
                popup_d31b55f4f96a80d7599023ef0aad6033.setContent(html_45ec96acde5cbe649b1df22da1b05a65);
            
        

        circle_marker_5c93a89af539cb09bb68adfef69cfcfc.bindPopup(popup_d31b55f4f96a80d7599023ef0aad6033)
        ;

        
    
    
            circle_marker_5c93a89af539cb09bb68adfef69cfcfc.bindTooltip(
                `<div>
                     Chave 240021750 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_df52d1f16fce1674551253a013ab5eb6 = L.circleMarker(
                [-23.92564562034903, -46.40650368639598],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_d1c4f27960874f70e52313475a92dab7 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_6c7eb8ecb57b2073b563680ccb14dc21 = $(`<div id="html_6c7eb8ecb57b2073b563680ccb14dc21" style="width: 100.0%; height: 100.0%;">Chave: 241563374<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_54301 - MT_STO33_54302</div>`)[0];
                popup_d1c4f27960874f70e52313475a92dab7.setContent(html_6c7eb8ecb57b2073b563680ccb14dc21);
            
        

        circle_marker_df52d1f16fce1674551253a013ab5eb6.bindPopup(popup_d1c4f27960874f70e52313475a92dab7)
        ;

        
    
    
            circle_marker_df52d1f16fce1674551253a013ab5eb6.bindTooltip(
                `<div>
                     Chave 241563374 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_83b58aff54f5e15af85c974d107bd62e = L.circleMarker(
                [-23.922298011843736, -46.42510691025564],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_d0b797fd771ff647590ed9ffee2b97ac = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_752fbdf2ea7f864d6a7c40e36d9b825c = $(`<div id="html_752fbdf2ea7f864d6a7c40e36d9b825c" style="width: 100.0%; height: 100.0%;">Chave: 245440935<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_54533 - MT_STO33_54534</div>`)[0];
                popup_d0b797fd771ff647590ed9ffee2b97ac.setContent(html_752fbdf2ea7f864d6a7c40e36d9b825c);
            
        

        circle_marker_83b58aff54f5e15af85c974d107bd62e.bindPopup(popup_d0b797fd771ff647590ed9ffee2b97ac)
        ;

        
    
    
            circle_marker_83b58aff54f5e15af85c974d107bd62e.bindTooltip(
                `<div>
                     Chave 245440935 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0edaf970da1493b8704eb2793ce4d4a0 = L.circleMarker(
                [-23.92221188916733, -46.42633030749767],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_df1f18c4ebaf8c3b5041f0c8c1adb72e = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_7784c5b529057a6def2d6b223a4249b0 = $(`<div id="html_7784c5b529057a6def2d6b223a4249b0" style="width: 100.0%; height: 100.0%;">Chave: 245440941<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54535 - MT_STO33_54536</div>`)[0];
                popup_df1f18c4ebaf8c3b5041f0c8c1adb72e.setContent(html_7784c5b529057a6def2d6b223a4249b0);
            
        

        circle_marker_0edaf970da1493b8704eb2793ce4d4a0.bindPopup(popup_df1f18c4ebaf8c3b5041f0c8c1adb72e)
        ;

        
    
    
            circle_marker_0edaf970da1493b8704eb2793ce4d4a0.bindTooltip(
                `<div>
                     Chave 245440941 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_dd6929d511324791c575459d850e0a2b = L.circleMarker(
                [-23.920300459298687, -46.42292456681525],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_f508a9dd72b948c6dffcceb854abc626 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_c0615f19271995e0b70051a2b89100f0 = $(`<div id="html_c0615f19271995e0b70051a2b89100f0" style="width: 100.0%; height: 100.0%;">Chave: 295238269<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_57614 - MT_STO33_57615</div>`)[0];
                popup_f508a9dd72b948c6dffcceb854abc626.setContent(html_c0615f19271995e0b70051a2b89100f0);
            
        

        circle_marker_dd6929d511324791c575459d850e0a2b.bindPopup(popup_f508a9dd72b948c6dffcceb854abc626)
        ;

        
    
    
            circle_marker_dd6929d511324791c575459d850e0a2b.bindTooltip(
                `<div>
                     Chave 295238269 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_e1c0a0a53deeab23cce99933f37ebca2 = L.circleMarker(
                [-23.92266606208904, -46.40766010482992],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_527792704ea991e278fe32b3c6f39018 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_41d531dabd6662000b05a97fce172e86 = $(`<div id="html_41d531dabd6662000b05a97fce172e86" style="width: 100.0%; height: 100.0%;">Chave: 430619524<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_65138 - MT_STO33_65139</div>`)[0];
                popup_527792704ea991e278fe32b3c6f39018.setContent(html_41d531dabd6662000b05a97fce172e86);
            
        

        circle_marker_e1c0a0a53deeab23cce99933f37ebca2.bindPopup(popup_527792704ea991e278fe32b3c6f39018)
        ;

        
    
    
            circle_marker_e1c0a0a53deeab23cce99933f37ebca2.bindTooltip(
                `<div>
                     Chave 430619524 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_ab125a317b3a5232809390f97046086e = L.circleMarker(
                [-23.92172938400381, -46.43139132504956],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_eae4e9b7648714486ef5ba94dce63c8e = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_66780ffd63923fbee1a9dd9bc4450f45 = $(`<div id="html_66780ffd63923fbee1a9dd9bc4450f45" style="width: 100.0%; height: 100.0%;">Chave: 239369076<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_54181 - MT_STO33_54182</div>`)[0];
                popup_eae4e9b7648714486ef5ba94dce63c8e.setContent(html_66780ffd63923fbee1a9dd9bc4450f45);
            
        

        circle_marker_ab125a317b3a5232809390f97046086e.bindPopup(popup_eae4e9b7648714486ef5ba94dce63c8e)
        ;

        
    
    
            circle_marker_ab125a317b3a5232809390f97046086e.bindTooltip(
                `<div>
                     Chave 239369076 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_1ff47b755e71ead4a37297602ef346e5 = L.circleMarker(
                [-23.92329522419521, -46.43070755251148],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_194e122f5f2fe472f3f27cfd2d4d846c = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_45c6239a7ed178c6073a76bc10919f9b = $(`<div id="html_45c6239a7ed178c6073a76bc10919f9b" style="width: 100.0%; height: 100.0%;">Chave: 240099170<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54225 - MT_STO33_54226</div>`)[0];
                popup_194e122f5f2fe472f3f27cfd2d4d846c.setContent(html_45c6239a7ed178c6073a76bc10919f9b);
            
        

        circle_marker_1ff47b755e71ead4a37297602ef346e5.bindPopup(popup_194e122f5f2fe472f3f27cfd2d4d846c)
        ;

        
    
    
            circle_marker_1ff47b755e71ead4a37297602ef346e5.bindTooltip(
                `<div>
                     Chave 240099170 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_e19a823d3600fe00daa64cbdade3988d = L.circleMarker(
                [-23.922239592782944, -46.43117944927212],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_0c21cb06b3ffe734b1724da2fa985126 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_94ba2c1b8ea8a777aa5946d4cf398af7 = $(`<div id="html_94ba2c1b8ea8a777aa5946d4cf398af7" style="width: 100.0%; height: 100.0%;">Chave: 240099174<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54227 - MT_STO33_54228</div>`)[0];
                popup_0c21cb06b3ffe734b1724da2fa985126.setContent(html_94ba2c1b8ea8a777aa5946d4cf398af7);
            
        

        circle_marker_e19a823d3600fe00daa64cbdade3988d.bindPopup(popup_0c21cb06b3ffe734b1724da2fa985126)
        ;

        
    
    
            circle_marker_e19a823d3600fe00daa64cbdade3988d.bindTooltip(
                `<div>
                     Chave 240099174 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_319975984b942676b9e720828ab0d94f = L.circleMarker(
                [-23.9231452298684, -46.4283678169212],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_b045239ad64f0f29f70ae1f406d6fa88 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_824e5d148a28a9f506fe98e78a0b34b4 = $(`<div id="html_824e5d148a28a9f506fe98e78a0b34b4" style="width: 100.0%; height: 100.0%;">Chave: 240223622<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54235 - MT_STO33_54236</div>`)[0];
                popup_b045239ad64f0f29f70ae1f406d6fa88.setContent(html_824e5d148a28a9f506fe98e78a0b34b4);
            
        

        circle_marker_319975984b942676b9e720828ab0d94f.bindPopup(popup_b045239ad64f0f29f70ae1f406d6fa88)
        ;

        
    
    
            circle_marker_319975984b942676b9e720828ab0d94f.bindTooltip(
                `<div>
                     Chave 240223622 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_25cd551de8ae31084db0839e13cd870a = L.circleMarker(
                [-23.923683162048235, -46.427377980809126],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_a8bf56ad91c7fa6a41ed575b1aa2e929 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_97f1da1fcc112b177f6b85119c1d5743 = $(`<div id="html_97f1da1fcc112b177f6b85119c1d5743" style="width: 100.0%; height: 100.0%;">Chave: 240223626<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54237 - MT_STO33_54238</div>`)[0];
                popup_a8bf56ad91c7fa6a41ed575b1aa2e929.setContent(html_97f1da1fcc112b177f6b85119c1d5743);
            
        

        circle_marker_25cd551de8ae31084db0839e13cd870a.bindPopup(popup_a8bf56ad91c7fa6a41ed575b1aa2e929)
        ;

        
    
    
            circle_marker_25cd551de8ae31084db0839e13cd870a.bindTooltip(
                `<div>
                     Chave 240223626 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0510f90ddcfde5ccaf3320e70755c17c = L.circleMarker(
                [-23.92351357689, -46.42784373520016],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_0ed6bfb7ef587d7d1ca1a4b1991309a6 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a6266c6a9bb2428986c120a021776429 = $(`<div id="html_a6266c6a9bb2428986c120a021776429" style="width: 100.0%; height: 100.0%;">Chave: 240223630<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54239 - MT_STO33_54240</div>`)[0];
                popup_0ed6bfb7ef587d7d1ca1a4b1991309a6.setContent(html_a6266c6a9bb2428986c120a021776429);
            
        

        circle_marker_0510f90ddcfde5ccaf3320e70755c17c.bindPopup(popup_0ed6bfb7ef587d7d1ca1a4b1991309a6)
        ;

        
    
    
            circle_marker_0510f90ddcfde5ccaf3320e70755c17c.bindTooltip(
                `<div>
                     Chave 240223630 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_da468d0f0a65edbd4fe85423cc5d8690 = L.circleMarker(
                [-23.921657740412343, -46.43053164332065],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_ddbf482f65608e1d13d75b8bbc803a41 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_162b600f9dcef2398b51355331e8fcbb = $(`<div id="html_162b600f9dcef2398b51355331e8fcbb" style="width: 100.0%; height: 100.0%;">Chave: 244045270<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54433 - MT_STO33_54434</div>`)[0];
                popup_ddbf482f65608e1d13d75b8bbc803a41.setContent(html_162b600f9dcef2398b51355331e8fcbb);
            
        

        circle_marker_da468d0f0a65edbd4fe85423cc5d8690.bindPopup(popup_ddbf482f65608e1d13d75b8bbc803a41)
        ;

        
    
    
            circle_marker_da468d0f0a65edbd4fe85423cc5d8690.bindTooltip(
                `<div>
                     Chave 244045270 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_3a55042b0a6e42f77c74ee5f9c2bb8ce = L.circleMarker(
                [-23.919810520339183, -46.42439058495751],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_5b83c182922e6dc3a43f6ff77df0620c = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_3b39661eab35b795208338ab69cd18fe = $(`<div id="html_3b39661eab35b795208338ab69cd18fe" style="width: 100.0%; height: 100.0%;">Chave: 244268607<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_54445 - MT_STO33_54446</div>`)[0];
                popup_5b83c182922e6dc3a43f6ff77df0620c.setContent(html_3b39661eab35b795208338ab69cd18fe);
            
        

        circle_marker_3a55042b0a6e42f77c74ee5f9c2bb8ce.bindPopup(popup_5b83c182922e6dc3a43f6ff77df0620c)
        ;

        
    
    
            circle_marker_3a55042b0a6e42f77c74ee5f9c2bb8ce.bindTooltip(
                `<div>
                     Chave 244268607 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_84e2ac65c43f7e22e355543b6cb0a581 = L.circleMarker(
                [-23.921983588172, -46.4262633565686],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_e1b1032b8bb1271cd36c6e8932c6a996 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_1cf276c0240db21eb034c550243892dd = $(`<div id="html_1cf276c0240db21eb034c550243892dd" style="width: 100.0%; height: 100.0%;">Chave: 245363965<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_54529 - MT_STO33_54530</div>`)[0];
                popup_e1b1032b8bb1271cd36c6e8932c6a996.setContent(html_1cf276c0240db21eb034c550243892dd);
            
        

        circle_marker_84e2ac65c43f7e22e355543b6cb0a581.bindPopup(popup_e1b1032b8bb1271cd36c6e8932c6a996)
        ;

        
    
    
            circle_marker_84e2ac65c43f7e22e355543b6cb0a581.bindTooltip(
                `<div>
                     Chave 245363965 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_1a5de0f065872848e8ee5d05a086fb64 = L.circleMarker(
                [-23.921730946126218, -46.42560788929262],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_9725f272baef00cd5c062900b7eb79e0 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_414c74f3718a629f6a5b15beae4f851f = $(`<div id="html_414c74f3718a629f6a5b15beae4f851f" style="width: 100.0%; height: 100.0%;">Chave: 245363969<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_54531 - MT_STO33_54532</div>`)[0];
                popup_9725f272baef00cd5c062900b7eb79e0.setContent(html_414c74f3718a629f6a5b15beae4f851f);
            
        

        circle_marker_1a5de0f065872848e8ee5d05a086fb64.bindPopup(popup_9725f272baef00cd5c062900b7eb79e0)
        ;

        
    
    
            circle_marker_1a5de0f065872848e8ee5d05a086fb64.bindTooltip(
                `<div>
                     Chave 245363969 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_b62f887142a3f3f8bedaae9a94572032 = L.circleMarker(
                [-23.922210235314083, -46.41184013031773],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_6c63bc8b7679ece7146fd5f41b0686cc = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_ac641811bc8a7c3ebf3eeba0bf246470 = $(`<div id="html_ac641811bc8a7c3ebf3eeba0bf246470" style="width: 100.0%; height: 100.0%;">Chave: 246784783<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54680 - MT_STO33_54681</div>`)[0];
                popup_6c63bc8b7679ece7146fd5f41b0686cc.setContent(html_ac641811bc8a7c3ebf3eeba0bf246470);
            
        

        circle_marker_b62f887142a3f3f8bedaae9a94572032.bindPopup(popup_6c63bc8b7679ece7146fd5f41b0686cc)
        ;

        
    
    
            circle_marker_b62f887142a3f3f8bedaae9a94572032.bindTooltip(
                `<div>
                     Chave 246784783 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0c8b681b26089f05fdaafe519cb05e2a = L.circleMarker(
                [-23.922204453572647, -46.411486408071255],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_86f2410302071a60843717cd03d5f0d7 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_40f4554c62786df6eaf09c0e31d1f278 = $(`<div id="html_40f4554c62786df6eaf09c0e31d1f278" style="width: 100.0%; height: 100.0%;">Chave: 331333646<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_59358 - MT_STO33_59359</div>`)[0];
                popup_86f2410302071a60843717cd03d5f0d7.setContent(html_40f4554c62786df6eaf09c0e31d1f278);
            
        

        circle_marker_0c8b681b26089f05fdaafe519cb05e2a.bindPopup(popup_86f2410302071a60843717cd03d5f0d7)
        ;

        
    
    
            circle_marker_0c8b681b26089f05fdaafe519cb05e2a.bindTooltip(
                `<div>
                     Chave 331333646 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_bc0fb335e69145e0c99843237281d17c = L.circleMarker(
                [-23.92639848510197, -46.401196950678695],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_0920c9c7ac00390fa40e2a8e89944d26 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_178bb716e7cf14b2230104de91e9d047 = $(`<div id="html_178bb716e7cf14b2230104de91e9d047" style="width: 100.0%; height: 100.0%;">Chave: 1154621<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_81074 - MT_STO33_81075</div>`)[0];
                popup_0920c9c7ac00390fa40e2a8e89944d26.setContent(html_178bb716e7cf14b2230104de91e9d047);
            
        

        circle_marker_bc0fb335e69145e0c99843237281d17c.bindPopup(popup_0920c9c7ac00390fa40e2a8e89944d26)
        ;

        
    
    
            circle_marker_bc0fb335e69145e0c99843237281d17c.bindTooltip(
                `<div>
                     Chave 1154621 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_680c8eb92052bc5097065b2ce9df5004 = L.circleMarker(
                [-23.926045496702272, -46.40249189798266],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_c8e325e641a3e0091a7789991aefc18b = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_eadb6247ab63213e367b2269e84dafd8 = $(`<div id="html_eadb6247ab63213e367b2269e84dafd8" style="width: 100.0%; height: 100.0%;">Chave: 295530273<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_91986 - MT_STO33_91987</div>`)[0];
                popup_c8e325e641a3e0091a7789991aefc18b.setContent(html_eadb6247ab63213e367b2269e84dafd8);
            
        

        circle_marker_680c8eb92052bc5097065b2ce9df5004.bindPopup(popup_c8e325e641a3e0091a7789991aefc18b)
        ;

        
    
    
            circle_marker_680c8eb92052bc5097065b2ce9df5004.bindTooltip(
                `<div>
                     Chave 295530273 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_2f0abac531e64db6dd0caa4ce3a076ef = L.circleMarker(
                [-23.92661374143097, -46.40234870792648],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_49ad52af79a7f9da8c17feb10d9be8c8 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a54b89bbc6ceafb894e8ca5c959db7fc = $(`<div id="html_a54b89bbc6ceafb894e8ca5c959db7fc" style="width: 100.0%; height: 100.0%;">Chave: 295590436<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_92000 - MT_STO33_92001</div>`)[0];
                popup_49ad52af79a7f9da8c17feb10d9be8c8.setContent(html_a54b89bbc6ceafb894e8ca5c959db7fc);
            
        

        circle_marker_2f0abac531e64db6dd0caa4ce3a076ef.bindPopup(popup_49ad52af79a7f9da8c17feb10d9be8c8)
        ;

        
    
    
            circle_marker_2f0abac531e64db6dd0caa4ce3a076ef.bindTooltip(
                `<div>
                     Chave 295590436 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_107905004b1f6dca81f5fd5115dedd3b = L.circleMarker(
                [-23.925053450955943, -46.40511590657377],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_0543eaaec2eb66550101e0cdd76c0034 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_45317ccd2b67d201429b11dfb8326a68 = $(`<div id="html_45317ccd2b67d201429b11dfb8326a68" style="width: 100.0%; height: 100.0%;">Chave: 1154588<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_81041 - MT_STO33_81042</div>`)[0];
                popup_0543eaaec2eb66550101e0cdd76c0034.setContent(html_45317ccd2b67d201429b11dfb8326a68);
            
        

        circle_marker_107905004b1f6dca81f5fd5115dedd3b.bindPopup(popup_0543eaaec2eb66550101e0cdd76c0034)
        ;

        
    
    
            circle_marker_107905004b1f6dca81f5fd5115dedd3b.bindTooltip(
                `<div>
                     Chave 1154588 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f6628567911583668711235949c1bc19 = L.circleMarker(
                [-23.92614704185246, -46.40302153571525],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_d823c31ec0e66499bd7af6e4b9c7de07 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_bb9452a8daf43046df905596255bfce9 = $(`<div id="html_bb9452a8daf43046df905596255bfce9" style="width: 100.0%; height: 100.0%;">Chave: 1154599<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_81055 - MT_STO33_81056</div>`)[0];
                popup_d823c31ec0e66499bd7af6e4b9c7de07.setContent(html_bb9452a8daf43046df905596255bfce9);
            
        

        circle_marker_f6628567911583668711235949c1bc19.bindPopup(popup_d823c31ec0e66499bd7af6e4b9c7de07)
        ;

        
    
    
            circle_marker_f6628567911583668711235949c1bc19.bindTooltip(
                `<div>
                     Chave 1154599 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f78b1b0dbecaaa018814accc9b11a9e6 = L.circleMarker(
                [-23.92629465477444, -46.402679283422174],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_8ad53e802f541f2228ac96d40c27734c = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_381bf53aa1422fb4655b28d0946550b5 = $(`<div id="html_381bf53aa1422fb4655b28d0946550b5" style="width: 100.0%; height: 100.0%;">Chave: 1154601<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_81059 - MT_STO33_81060</div>`)[0];
                popup_8ad53e802f541f2228ac96d40c27734c.setContent(html_381bf53aa1422fb4655b28d0946550b5);
            
        

        circle_marker_f78b1b0dbecaaa018814accc9b11a9e6.bindPopup(popup_8ad53e802f541f2228ac96d40c27734c)
        ;

        
    
    
            circle_marker_f78b1b0dbecaaa018814accc9b11a9e6.bindTooltip(
                `<div>
                     Chave 1154601 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f4009ca6382e03d5cc1afd44eb43a9b5 = L.circleMarker(
                [-23.925944969584634, -46.40215737985915],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_cb995f1596dc7905fe2101f18db068c1 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_e0257f334bd599acfaa5f0b354ec5040 = $(`<div id="html_e0257f334bd599acfaa5f0b354ec5040" style="width: 100.0%; height: 100.0%;">Chave: 262200238<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_89981 - MT_STO33_89982</div>`)[0];
                popup_cb995f1596dc7905fe2101f18db068c1.setContent(html_e0257f334bd599acfaa5f0b354ec5040);
            
        

        circle_marker_f4009ca6382e03d5cc1afd44eb43a9b5.bindPopup(popup_cb995f1596dc7905fe2101f18db068c1)
        ;

        
    
    
            circle_marker_f4009ca6382e03d5cc1afd44eb43a9b5.bindTooltip(
                `<div>
                     Chave 262200238 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_4697311af8c95ad65c1699cc2cef76ed = L.circleMarker(
                [-23.92633638601535, -46.40218351505712],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_7db4162f117be1483af318d69a5e6b21 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_e00ea1eb85269d3993249030b36e7c7e = $(`<div id="html_e00ea1eb85269d3993249030b36e7c7e" style="width: 100.0%; height: 100.0%;">Chave: 295397221<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_91972 - MT_STO33_91973</div>`)[0];
                popup_7db4162f117be1483af318d69a5e6b21.setContent(html_e00ea1eb85269d3993249030b36e7c7e);
            
        

        circle_marker_4697311af8c95ad65c1699cc2cef76ed.bindPopup(popup_7db4162f117be1483af318d69a5e6b21)
        ;

        
    
    
            circle_marker_4697311af8c95ad65c1699cc2cef76ed.bindTooltip(
                `<div>
                     Chave 295397221 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_dc635f7f1fd1b9f390004fabb49083d0 = L.circleMarker(
                [-23.92446345792217, -46.39345611800542],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_4d32d59c72a5b79305ea63f8bf137859 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_1ca62ba601ac925e9161872df4701081 = $(`<div id="html_1ca62ba601ac925e9161872df4701081" style="width: 100.0%; height: 100.0%;">Chave: 415058073<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_96740 - MT_STO33_96741</div>`)[0];
                popup_4d32d59c72a5b79305ea63f8bf137859.setContent(html_1ca62ba601ac925e9161872df4701081);
            
        

        circle_marker_dc635f7f1fd1b9f390004fabb49083d0.bindPopup(popup_4d32d59c72a5b79305ea63f8bf137859)
        ;

        
    
    
            circle_marker_dc635f7f1fd1b9f390004fabb49083d0.bindTooltip(
                `<div>
                     Chave 415058073 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_8d472f5523695fe8bd986922ca43afb6 = L.circleMarker(
                [-23.927206764280697, -46.40168706320736],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_969ad5c039b862d56ffc65366867570e = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_ca8b95232bac381b2f0544479450ff34 = $(`<div id="html_ca8b95232bac381b2f0544479450ff34" style="width: 100.0%; height: 100.0%;">Chave: 1141951<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_47323 - MT_STO33_47324</div>`)[0];
                popup_969ad5c039b862d56ffc65366867570e.setContent(html_ca8b95232bac381b2f0544479450ff34);
            
        

        circle_marker_8d472f5523695fe8bd986922ca43afb6.bindPopup(popup_969ad5c039b862d56ffc65366867570e)
        ;

        
    
    
            circle_marker_8d472f5523695fe8bd986922ca43afb6.bindTooltip(
                `<div>
                     Chave 1141951 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_f0dda3c0524abc71a175a985b4ac76e3 = L.circleMarker(
                [-23.926230281302423, -46.402806302768624],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_1364d1be5a975ba47c063dfacb25658a = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_bf33546c74a68d3060ea997e584da82c = $(`<div id="html_bf33546c74a68d3060ea997e584da82c" style="width: 100.0%; height: 100.0%;">Chave: 250434669<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_54957 - MT_STO33_54958</div>`)[0];
                popup_1364d1be5a975ba47c063dfacb25658a.setContent(html_bf33546c74a68d3060ea997e584da82c);
            
        

        circle_marker_f0dda3c0524abc71a175a985b4ac76e3.bindPopup(popup_1364d1be5a975ba47c063dfacb25658a)
        ;

        
    
    
            circle_marker_f0dda3c0524abc71a175a985b4ac76e3.bindTooltip(
                `<div>
                     Chave 250434669 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_dd0c10091bc048eff07af48b01835239 = L.circleMarker(
                [-23.92735338884779, -46.401452863558745],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_039cf30ce790b536728215fc63bc8826 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_f95822ab7ab850e64a46d53e25f53aab = $(`<div id="html_f95822ab7ab850e64a46d53e25f53aab" style="width: 100.0%; height: 100.0%;">Chave: 1141959<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_47337 - MT_STO33_47338</div>`)[0];
                popup_039cf30ce790b536728215fc63bc8826.setContent(html_f95822ab7ab850e64a46d53e25f53aab);
            
        

        circle_marker_dd0c10091bc048eff07af48b01835239.bindPopup(popup_039cf30ce790b536728215fc63bc8826)
        ;

        
    
    
            circle_marker_dd0c10091bc048eff07af48b01835239.bindTooltip(
                `<div>
                     Chave 1141959 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_0d149e7ec893960f94d0e0e2434a2ccf = L.circleMarker(
                [-23.92502548024169, -46.38818246564824],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_b7f24ad62ec9aa40c9f89e867dfafc42 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_80cb5a73a0fdc17697dfb093623c7474 = $(`<div id="html_80cb5a73a0fdc17697dfb093623c7474" style="width: 100.0%; height: 100.0%;">Chave: 354096460<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_60374 - MT_STO33_60375</div>`)[0];
                popup_b7f24ad62ec9aa40c9f89e867dfafc42.setContent(html_80cb5a73a0fdc17697dfb093623c7474);
            
        

        circle_marker_0d149e7ec893960f94d0e0e2434a2ccf.bindPopup(popup_b7f24ad62ec9aa40c9f89e867dfafc42)
        ;

        
    
    
            circle_marker_0d149e7ec893960f94d0e0e2434a2ccf.bindTooltip(
                `<div>
                     Chave 354096460 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_7c7e2a8b7a5573010aad43d580bf80ec = L.circleMarker(
                [-23.925592167344576, -46.38336386574974],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_3bd01e5c07f65a4ec5fc40d44d3ae466 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a7274b9fe0029fbbee20174504391562 = $(`<div id="html_a7274b9fe0029fbbee20174504391562" style="width: 100.0%; height: 100.0%;">Chave: 1142158<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_47629 - MT_STO33_47630</div>`)[0];
                popup_3bd01e5c07f65a4ec5fc40d44d3ae466.setContent(html_a7274b9fe0029fbbee20174504391562);
            
        

        circle_marker_7c7e2a8b7a5573010aad43d580bf80ec.bindPopup(popup_3bd01e5c07f65a4ec5fc40d44d3ae466)
        ;

        
    
    
            circle_marker_7c7e2a8b7a5573010aad43d580bf80ec.bindTooltip(
                `<div>
                     Chave 1142158 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_de178fc3e38b17b3e8c4b6033d3b9cca = L.circleMarker(
                [-23.92558544041572, -46.38328854033381],
                {"bubblingMouseEvents": true, "color": "#e41a1c", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#e41a1c", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_4cafabba9b5ac4fc6e76d593d813d439 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_1e717e5ed3ee80aa1101c6f374b8fa97 = $(`<div id="html_1e717e5ed3ee80aa1101c6f374b8fa97" style="width: 100.0%; height: 100.0%;">Chave: 1142162<br>Estado: Normalmente Aberta<br>PACs: MT_STO33_47633 - MT_STO33_47634</div>`)[0];
                popup_4cafabba9b5ac4fc6e76d593d813d439.setContent(html_1e717e5ed3ee80aa1101c6f374b8fa97);
            
        

        circle_marker_de178fc3e38b17b3e8c4b6033d3b9cca.bindPopup(popup_4cafabba9b5ac4fc6e76d593d813d439)
        ;

        
    
    
            circle_marker_de178fc3e38b17b3e8c4b6033d3b9cca.bindTooltip(
                `<div>
                     Chave 1142162 (Normalmente Aberta)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_43ee1bf2fc509b32ea7b440a1b4ef0ec = L.circleMarker(
                [-23.92559887628704, -46.383220601949176],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_3ea62824a2c3ae96300fb035c9cd4aad = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_7b4fd580012522db53d3c29e248519df = $(`<div id="html_7b4fd580012522db53d3c29e248519df" style="width: 100.0%; height: 100.0%;">Chave: 1142166<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_47637 - MT_STO33_47638</div>`)[0];
                popup_3ea62824a2c3ae96300fb035c9cd4aad.setContent(html_7b4fd580012522db53d3c29e248519df);
            
        

        circle_marker_43ee1bf2fc509b32ea7b440a1b4ef0ec.bindPopup(popup_3ea62824a2c3ae96300fb035c9cd4aad)
        ;

        
    
    
            circle_marker_43ee1bf2fc509b32ea7b440a1b4ef0ec.bindTooltip(
                `<div>
                     Chave 1142166 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_7b386f1e0ab801ac96b2d48ab8dafa1a = L.circleMarker(
                [-23.9256503291993, -46.38320287721098],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_8950d2370bcc3c8346b5597fdfb1a930 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_b08f41845019a70bb937e2962abaab48 = $(`<div id="html_b08f41845019a70bb937e2962abaab48" style="width: 100.0%; height: 100.0%;">Chave: 1142168<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_47639 - MT_STO33_47640</div>`)[0];
                popup_8950d2370bcc3c8346b5597fdfb1a930.setContent(html_b08f41845019a70bb937e2962abaab48);
            
        

        circle_marker_7b386f1e0ab801ac96b2d48ab8dafa1a.bindPopup(popup_8950d2370bcc3c8346b5597fdfb1a930)
        ;

        
    
    
            circle_marker_7b386f1e0ab801ac96b2d48ab8dafa1a.bindTooltip(
                `<div>
                     Chave 1142168 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_64e18c0619cab165eb33bd6e0201bd67 = L.circleMarker(
                [-23.925075066161355, -46.38781164369237],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_3ef081fa53493092ad5e4d41b09aa7aa = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_b1c884e6eed0382f7355c40b872699b7 = $(`<div id="html_b1c884e6eed0382f7355c40b872699b7" style="width: 100.0%; height: 100.0%;">Chave: 354096464<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_60376 - MT_STO33_60377</div>`)[0];
                popup_3ef081fa53493092ad5e4d41b09aa7aa.setContent(html_b1c884e6eed0382f7355c40b872699b7);
            
        

        circle_marker_64e18c0619cab165eb33bd6e0201bd67.bindPopup(popup_3ef081fa53493092ad5e4d41b09aa7aa)
        ;

        
    
    
            circle_marker_64e18c0619cab165eb33bd6e0201bd67.bindTooltip(
                `<div>
                     Chave 354096464 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_95bf910361a4060de2677cd276af4a36 = L.circleMarker(
                [-23.925044443346337, -46.38720261201087],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_abaef73d84bec1944609f41063b66030 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_41871ca50bd964772fe8169960e541eb = $(`<div id="html_41871ca50bd964772fe8169960e541eb" style="width: 100.0%; height: 100.0%;">Chave: BY-111450770<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_333391 - MT_STO33_333391_1</div>`)[0];
                popup_abaef73d84bec1944609f41063b66030.setContent(html_41871ca50bd964772fe8169960e541eb);
            
        

        circle_marker_95bf910361a4060de2677cd276af4a36.bindPopup(popup_abaef73d84bec1944609f41063b66030)
        ;

        
    
    
            circle_marker_95bf910361a4060de2677cd276af4a36.bindTooltip(
                `<div>
                     Chave BY-111450770 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var circle_marker_6ccab4666ab252eedce4d74b002abe96 = L.circleMarker(
                [-23.927050481894184, -46.40198992789283],
                {"bubblingMouseEvents": true, "color": "#4daf4a", "dashArray": null, "dashOffset": null, "fill": true, "fillColor": "#4daf4a", "fillOpacity": 0.9, "fillRule": "evenodd", "lineCap": "round", "lineJoin": "round", "opacity": 1.0, "radius": 4, "stroke": true, "weight": 2}
            ).addTo(feature_group_4c21b2bccb28a47cf0980d2a715452d6);
        
    
        var popup_0f258d53c492d341b0abf9b143564768 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_b368b7d7b2aaede15190143c5ec5d1dc = $(`<div id="html_b368b7d7b2aaede15190143c5ec5d1dc" style="width: 100.0%; height: 100.0%;">Chave: BY-111455064<br>Estado: Normalmente Fechada<br>PACs: MT_STO33_331666 - MT_STO33_331666_1</div>`)[0];
                popup_0f258d53c492d341b0abf9b143564768.setContent(html_b368b7d7b2aaede15190143c5ec5d1dc);
            
        

        circle_marker_6ccab4666ab252eedce4d74b002abe96.bindPopup(popup_0f258d53c492d341b0abf9b143564768)
        ;

        
    
    
            circle_marker_6ccab4666ab252eedce4d74b002abe96.bindTooltip(
                `<div>
                     Chave BY-111455064 (Normalmente Fechada)
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
            var feature_group_5de7214b25b6635d3099572e3370b1ad = L.featureGroup(
                {
}
            );
        
    
            var marker_c0c8022c902417f048200b458f1ff412 = L.marker(
                [-23.92525122986035, -46.4071674526158],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_2820958cd2ca77791b0e6071694e8ea8 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_c13d4348cf376a220ab362c639dd2370 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_eb25db0dda4734c2f39baa9ec78e697a = $(`<div id="html_eb25db0dda4734c2f39baa9ec78e697a" style="width: 100.0%; height: 100.0%;"><b>UFV df6488f7b4f8cdd301f1342f49b4ab3723ad881d35931b46c41e011ac6599f8e</b><br>Potência: 7.22 kW<br>Data Conexão: 25/04/2022<br>Trafo: 1194569</div>`)[0];
                popup_c13d4348cf376a220ab362c639dd2370.setContent(html_eb25db0dda4734c2f39baa9ec78e697a);
            
        

        marker_c0c8022c902417f048200b458f1ff412.bindPopup(popup_c13d4348cf376a220ab362c639dd2370)
        ;

        
    
    
            marker_c0c8022c902417f048200b458f1ff412.bindTooltip(
                `<div>
                     Solar FV df6488f7b4f8cdd301f1342f49b4ab3723ad881d35931b46c41e011ac6599f8e: 7.22 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_c0c8022c902417f048200b458f1ff412.setIcon(icon_2820958cd2ca77791b0e6071694e8ea8);
            
    
            var marker_1b5615846427a21593915df9bd5b5c4d = L.marker(
                [-23.92556186918489, -46.407760266822834],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_5a24bb1de39576c6e77e23710ba0062f = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_e3a8aba2ef67be6d4a68816f4938f9a8 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_5869460b205ee8327c8dfd88d707c177 = $(`<div id="html_5869460b205ee8327c8dfd88d707c177" style="width: 100.0%; height: 100.0%;"><b>UFV 2da9555140457ce95302f17a6c52940e1ba33b0bc9ed2c1e3d1b34702f9dbc6b</b><br>Potência: 1.47 kW<br>Data Conexão: 17/12/2021<br>Trafo: 170364505</div>`)[0];
                popup_e3a8aba2ef67be6d4a68816f4938f9a8.setContent(html_5869460b205ee8327c8dfd88d707c177);
            
        

        marker_1b5615846427a21593915df9bd5b5c4d.bindPopup(popup_e3a8aba2ef67be6d4a68816f4938f9a8)
        ;

        
    
    
            marker_1b5615846427a21593915df9bd5b5c4d.bindTooltip(
                `<div>
                     Solar FV 2da9555140457ce95302f17a6c52940e1ba33b0bc9ed2c1e3d1b34702f9dbc6b: 1.47 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_1b5615846427a21593915df9bd5b5c4d.setIcon(icon_5a24bb1de39576c6e77e23710ba0062f);
            
    
            var marker_bdcbade6bf7331beb8bbc266aff474e5 = L.marker(
                [-23.924700265604717, -46.41418253329721],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_c005d97966072c947ec72898ac5570c3 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_7fccbaffae28c307e1f5d476692d2394 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_8d911e6244eb971fa389cd39a57e808f = $(`<div id="html_8d911e6244eb971fa389cd39a57e808f" style="width: 100.0%; height: 100.0%;"><b>UFV 32db3a4a905a3b1659a63b4d7daf607ea0dc22da77a65ac85b8c9643c792b077</b><br>Potência: 1.76 kW<br>Data Conexão: 16/09/2024<br>Trafo: 1194253</div>`)[0];
                popup_7fccbaffae28c307e1f5d476692d2394.setContent(html_8d911e6244eb971fa389cd39a57e808f);
            
        

        marker_bdcbade6bf7331beb8bbc266aff474e5.bindPopup(popup_7fccbaffae28c307e1f5d476692d2394)
        ;

        
    
    
            marker_bdcbade6bf7331beb8bbc266aff474e5.bindTooltip(
                `<div>
                     Solar FV 32db3a4a905a3b1659a63b4d7daf607ea0dc22da77a65ac85b8c9643c792b077: 1.76 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_bdcbade6bf7331beb8bbc266aff474e5.setIcon(icon_c005d97966072c947ec72898ac5570c3);
            
    
            var marker_eaa3ce0d373be783439e89ccac196e14 = L.marker(
                [-23.92555379956815, -46.40887718163657],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_21a932ebf37497d37b60d090641f5b56 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_2bcd285c80c67a77893882943d170f94 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_00538cbeaccc8cc23b5a7a21b15d2a1b = $(`<div id="html_00538cbeaccc8cc23b5a7a21b15d2a1b" style="width: 100.0%; height: 100.0%;"><b>UFV eff8a1d03f3a2165265758095f8e0879fe697b563f2ab66b6db6acaa8757f0fb</b><br>Potência: 4.63 kW<br>Data Conexão: 04/04/2025<br>Trafo: 1194496</div>`)[0];
                popup_2bcd285c80c67a77893882943d170f94.setContent(html_00538cbeaccc8cc23b5a7a21b15d2a1b);
            
        

        marker_eaa3ce0d373be783439e89ccac196e14.bindPopup(popup_2bcd285c80c67a77893882943d170f94)
        ;

        
    
    
            marker_eaa3ce0d373be783439e89ccac196e14.bindTooltip(
                `<div>
                     Solar FV eff8a1d03f3a2165265758095f8e0879fe697b563f2ab66b6db6acaa8757f0fb: 4.63 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_eaa3ce0d373be783439e89ccac196e14.setIcon(icon_21a932ebf37497d37b60d090641f5b56);
            
    
            var marker_d4798fade67fd72ce49c790c45310cc5 = L.marker(
                [-23.924710409058093, -46.40902816251963],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_3ef149e27ca774f72c2d301b45e99efa = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_52f9ad472d6b9555115ad0ee1b6c56ed = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_69e1f25d350cb03605c8417419fd1652 = $(`<div id="html_69e1f25d350cb03605c8417419fd1652" style="width: 100.0%; height: 100.0%;"><b>UFV eb4703e5d3e6ad440d17c72e1e14dcc88c454a0c6621c093d2cb3d72aa3f7c91</b><br>Potência: 4.21 kW<br>Data Conexão: 22/01/2025<br>Trafo: 1194490</div>`)[0];
                popup_52f9ad472d6b9555115ad0ee1b6c56ed.setContent(html_69e1f25d350cb03605c8417419fd1652);
            
        

        marker_d4798fade67fd72ce49c790c45310cc5.bindPopup(popup_52f9ad472d6b9555115ad0ee1b6c56ed)
        ;

        
    
    
            marker_d4798fade67fd72ce49c790c45310cc5.bindTooltip(
                `<div>
                     Solar FV eb4703e5d3e6ad440d17c72e1e14dcc88c454a0c6621c093d2cb3d72aa3f7c91: 4.21 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_d4798fade67fd72ce49c790c45310cc5.setIcon(icon_3ef149e27ca774f72c2d301b45e99efa);
            
    
            var marker_62a6664816274afec0a7e52112eacf14 = L.marker(
                [-23.92157953896452, -46.4253802807753],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_27d115adbb9148514fb5892c2497b834 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_cca821e4188400dd5ed65d729820b99b = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_caacec0383fac745bd79e9612bbf7970 = $(`<div id="html_caacec0383fac745bd79e9612bbf7970" style="width: 100.0%; height: 100.0%;"><b>UFV 0da32ee400bc50725d3e5edeb88bbf9443080c927f88dd4fe1073f7ccab25e69</b><br>Potência: 1.16 kW<br>Data Conexão: 31/01/2023<br>Trafo: 300782082</div>`)[0];
                popup_cca821e4188400dd5ed65d729820b99b.setContent(html_caacec0383fac745bd79e9612bbf7970);
            
        

        marker_62a6664816274afec0a7e52112eacf14.bindPopup(popup_cca821e4188400dd5ed65d729820b99b)
        ;

        
    
    
            marker_62a6664816274afec0a7e52112eacf14.bindTooltip(
                `<div>
                     Solar FV 0da32ee400bc50725d3e5edeb88bbf9443080c927f88dd4fe1073f7ccab25e69: 1.16 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_62a6664816274afec0a7e52112eacf14.setIcon(icon_27d115adbb9148514fb5892c2497b834);
            
    
            var marker_00e47cda2334396174036820311346f7 = L.marker(
                [-23.92074128987861, -46.42489757776099],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_bb55f56139876258e2841c1f3f66aede = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_fdd7c082f2bf80d04f8f74bc0058ba6e = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_fd1af0cdbe6ef8154a78fe9bb7d3f511 = $(`<div id="html_fd1af0cdbe6ef8154a78fe9bb7d3f511" style="width: 100.0%; height: 100.0%;"><b>UFV bb21ef281bd88b8f58f87e795dc186e45ab691fd3c607c313feec13b339546ad</b><br>Potência: 2.27 kW<br>Data Conexão: 13/12/2024<br>Trafo: 300781897</div>`)[0];
                popup_fdd7c082f2bf80d04f8f74bc0058ba6e.setContent(html_fd1af0cdbe6ef8154a78fe9bb7d3f511);
            
        

        marker_00e47cda2334396174036820311346f7.bindPopup(popup_fdd7c082f2bf80d04f8f74bc0058ba6e)
        ;

        
    
    
            marker_00e47cda2334396174036820311346f7.bindTooltip(
                `<div>
                     Solar FV bb21ef281bd88b8f58f87e795dc186e45ab691fd3c607c313feec13b339546ad: 2.27 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_00e47cda2334396174036820311346f7.setIcon(icon_bb55f56139876258e2841c1f3f66aede);
            
    
            var marker_a8cb212ecc9aacece859e77e30f09820 = L.marker(
                [-23.92077042071827, -46.42997685065109],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_445d631928c6a53dc885f3d06079479d = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_3f73537a27ac1131831c0100977168fe = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_1348feac8d012b39dc2fa5e05ed95392 = $(`<div id="html_1348feac8d012b39dc2fa5e05ed95392" style="width: 100.0%; height: 100.0%;"><b>UFV b5ce1fec1ec0345cca242ce9ad878ae935539cc4f0b752030059a607884bb31a</b><br>Potência: 0.66 kW<br>Data Conexão: 31/10/2025<br>Trafo: 291021753</div>`)[0];
                popup_3f73537a27ac1131831c0100977168fe.setContent(html_1348feac8d012b39dc2fa5e05ed95392);
            
        

        marker_a8cb212ecc9aacece859e77e30f09820.bindPopup(popup_3f73537a27ac1131831c0100977168fe)
        ;

        
    
    
            marker_a8cb212ecc9aacece859e77e30f09820.bindTooltip(
                `<div>
                     Solar FV b5ce1fec1ec0345cca242ce9ad878ae935539cc4f0b752030059a607884bb31a: 0.66 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_a8cb212ecc9aacece859e77e30f09820.setIcon(icon_445d631928c6a53dc885f3d06079479d);
            
    
            var marker_e348cca45da92dc60635663a4d868111 = L.marker(
                [-23.91904246064098, -46.42267639350069],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_86f6e639468e6fb25b02dbb53d0fd383 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_91230688fd7c7c236ccddd0fd71ae590 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_5413d4f8e0dedff43dfd64043f02410c = $(`<div id="html_5413d4f8e0dedff43dfd64043f02410c" style="width: 100.0%; height: 100.0%;"><b>UFV aa29ad8e4356c96f41a92eb72c0ecb1b894f3ef9ba34b6960babbd437e7f550f</b><br>Potência: 4.83 kW<br>Data Conexão: 21/05/2024<br>Trafo: 327211446</div>`)[0];
                popup_91230688fd7c7c236ccddd0fd71ae590.setContent(html_5413d4f8e0dedff43dfd64043f02410c);
            
        

        marker_e348cca45da92dc60635663a4d868111.bindPopup(popup_91230688fd7c7c236ccddd0fd71ae590)
        ;

        
    
    
            marker_e348cca45da92dc60635663a4d868111.bindTooltip(
                `<div>
                     Solar FV aa29ad8e4356c96f41a92eb72c0ecb1b894f3ef9ba34b6960babbd437e7f550f: 4.83 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_e348cca45da92dc60635663a4d868111.setIcon(icon_86f6e639468e6fb25b02dbb53d0fd383);
            
    
            var marker_ad31b41336736462fab7428963a6bb3b = L.marker(
                [-23.92107439246917, -46.43041293281056],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_b0ec09f030ac1cd9ba7d204016277a61 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_ed31930b82df27a390d9d59ef9c21f45 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_40bcc32bc5ef8d73d8411d9d7c9afb4b = $(`<div id="html_40bcc32bc5ef8d73d8411d9d7c9afb4b" style="width: 100.0%; height: 100.0%;"><b>UFV ea0f3fcf1ac7173c0ce04cb3775558fba045e42f62aedaec909f8b9cc780e543</b><br>Potência: 1.51 kW<br>Data Conexão: 14/06/2024<br>Trafo: 291021754</div>`)[0];
                popup_ed31930b82df27a390d9d59ef9c21f45.setContent(html_40bcc32bc5ef8d73d8411d9d7c9afb4b);
            
        

        marker_ad31b41336736462fab7428963a6bb3b.bindPopup(popup_ed31930b82df27a390d9d59ef9c21f45)
        ;

        
    
    
            marker_ad31b41336736462fab7428963a6bb3b.bindTooltip(
                `<div>
                     Solar FV ea0f3fcf1ac7173c0ce04cb3775558fba045e42f62aedaec909f8b9cc780e543: 1.51 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_ad31b41336736462fab7428963a6bb3b.setIcon(icon_b0ec09f030ac1cd9ba7d204016277a61);
            
    
            var marker_5cdd72c3a979035e8a0758ea5038f288 = L.marker(
                [-23.92214185086567, -46.43023224192439],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_c4f30c29a7707bbd59f37dac3be023ce = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_32ec42f7b60e4261a28e2b97de11082f = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_d9f75cba53d76d5cfd3f584f24e3518d = $(`<div id="html_d9f75cba53d76d5cfd3f584f24e3518d" style="width: 100.0%; height: 100.0%;"><b>UFV ba797426d651676d2fd153c85b0795558016c3b444e08f2534cbb1554ef58cc7</b><br>Potência: 2.42 kW<br>Data Conexão: 27/09/2022<br>Trafo: 312015052</div>`)[0];
                popup_32ec42f7b60e4261a28e2b97de11082f.setContent(html_d9f75cba53d76d5cfd3f584f24e3518d);
            
        

        marker_5cdd72c3a979035e8a0758ea5038f288.bindPopup(popup_32ec42f7b60e4261a28e2b97de11082f)
        ;

        
    
    
            marker_5cdd72c3a979035e8a0758ea5038f288.bindTooltip(
                `<div>
                     Solar FV ba797426d651676d2fd153c85b0795558016c3b444e08f2534cbb1554ef58cc7: 2.42 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_5cdd72c3a979035e8a0758ea5038f288.setIcon(icon_c4f30c29a7707bbd59f37dac3be023ce);
            
    
            var marker_d27a6521d888cb071f2ab81ec1424e91 = L.marker(
                [-23.92214185086567, -46.43023224192439],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_cf090b5b77999ac2908f1e848e1b04cf = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_d542198ea4a93d8a71867b1b91164a92 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_aecb773a851ef39ea1701750784ff4d6 = $(`<div id="html_aecb773a851ef39ea1701750784ff4d6" style="width: 100.0%; height: 100.0%;"><b>UFV b1ed81d99da29dfa27c4bb15e0712f36ea7554b079ebd26d02a50e5f6cc88d2a</b><br>Potência: 0.67 kW<br>Data Conexão: 28/03/2022<br>Trafo: 312015052</div>`)[0];
                popup_d542198ea4a93d8a71867b1b91164a92.setContent(html_aecb773a851ef39ea1701750784ff4d6);
            
        

        marker_d27a6521d888cb071f2ab81ec1424e91.bindPopup(popup_d542198ea4a93d8a71867b1b91164a92)
        ;

        
    
    
            marker_d27a6521d888cb071f2ab81ec1424e91.bindTooltip(
                `<div>
                     Solar FV b1ed81d99da29dfa27c4bb15e0712f36ea7554b079ebd26d02a50e5f6cc88d2a: 0.67 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_d27a6521d888cb071f2ab81ec1424e91.setIcon(icon_cf090b5b77999ac2908f1e848e1b04cf);
            
    
            var marker_0ec3fa0e13f7f2e1b138688c299a8af7 = L.marker(
                [-23.920750584371945, -46.43190364813484],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_c6b05cef1e7f0e53f18b2be031094e67 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_cc725d2750489d154f9d3fbc78a50fce = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_b686c9c1feb67dbfd0784cb2cc7a7ee1 = $(`<div id="html_b686c9c1feb67dbfd0784cb2cc7a7ee1" style="width: 100.0%; height: 100.0%;"><b>UFV 4a8a90983762237b1102c37e86acc757c3aecd3e118bef52c8b5cd9c7c14491b</b><br>Potência: 0.59 kW<br>Data Conexão: 21/09/2022<br>Trafo: 374479954</div>`)[0];
                popup_cc725d2750489d154f9d3fbc78a50fce.setContent(html_b686c9c1feb67dbfd0784cb2cc7a7ee1);
            
        

        marker_0ec3fa0e13f7f2e1b138688c299a8af7.bindPopup(popup_cc725d2750489d154f9d3fbc78a50fce)
        ;

        
    
    
            marker_0ec3fa0e13f7f2e1b138688c299a8af7.bindTooltip(
                `<div>
                     Solar FV 4a8a90983762237b1102c37e86acc757c3aecd3e118bef52c8b5cd9c7c14491b: 0.59 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_0ec3fa0e13f7f2e1b138688c299a8af7.setIcon(icon_c6b05cef1e7f0e53f18b2be031094e67);
            
    
            var marker_2b46649b37048de1dde196bcae4eb48a = L.marker(
                [-23.920750584371945, -46.43190364813484],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_bb3d47af89cb4aeabde873fbe2dc4f10 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_9aa46cf54c9b754a990b0b7ced08b597 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_3cb137ed4b8634d836020dc9c35cb258 = $(`<div id="html_3cb137ed4b8634d836020dc9c35cb258" style="width: 100.0%; height: 100.0%;"><b>UFV 97503c633de0b911f3f7a7014df499f9c7546bc1f81a28557454fdc4ade6dbe9</b><br>Potência: 0.67 kW<br>Data Conexão: 06/03/2024<br>Trafo: 374479954</div>`)[0];
                popup_9aa46cf54c9b754a990b0b7ced08b597.setContent(html_3cb137ed4b8634d836020dc9c35cb258);
            
        

        marker_2b46649b37048de1dde196bcae4eb48a.bindPopup(popup_9aa46cf54c9b754a990b0b7ced08b597)
        ;

        
    
    
            marker_2b46649b37048de1dde196bcae4eb48a.bindTooltip(
                `<div>
                     Solar FV 97503c633de0b911f3f7a7014df499f9c7546bc1f81a28557454fdc4ade6dbe9: 0.67 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_2b46649b37048de1dde196bcae4eb48a.setIcon(icon_bb3d47af89cb4aeabde873fbe2dc4f10);
            
    
            var marker_0f8f7ab5cd0d3d6fdc73af5d5bc753ca = L.marker(
                [-23.92166506359177, -46.42706304991975],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_fcc7878b004bbfa59011ba8a4921e301 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_0315786540aff66cb940f8ecad86f17a = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_97bb692230a758267d7a943ab9ca7aa7 = $(`<div id="html_97bb692230a758267d7a943ab9ca7aa7" style="width: 100.0%; height: 100.0%;"><b>UFV 9e303a4b6becc01e57ee4275e5e87d684053578ff4e4871b4adadf9d38b5da04</b><br>Potência: 0.99 kW<br>Data Conexão: 14/04/2023<br>Trafo: 352241246</div>`)[0];
                popup_0315786540aff66cb940f8ecad86f17a.setContent(html_97bb692230a758267d7a943ab9ca7aa7);
            
        

        marker_0f8f7ab5cd0d3d6fdc73af5d5bc753ca.bindPopup(popup_0315786540aff66cb940f8ecad86f17a)
        ;

        
    
    
            marker_0f8f7ab5cd0d3d6fdc73af5d5bc753ca.bindTooltip(
                `<div>
                     Solar FV 9e303a4b6becc01e57ee4275e5e87d684053578ff4e4871b4adadf9d38b5da04: 0.99 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_0f8f7ab5cd0d3d6fdc73af5d5bc753ca.setIcon(icon_fcc7878b004bbfa59011ba8a4921e301);
            
    
            var marker_c23f9b0a34de423817c0b668dadb04d3 = L.marker(
                [-23.91935507397744, -46.42861730144728],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_4990fc086b83897f145fa428278da85f = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_061abcb41dd108aa6e21d7649b740f5d = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_f5ce98d318f9b9489c56fb243b38ddd8 = $(`<div id="html_f5ce98d318f9b9489c56fb243b38ddd8" style="width: 100.0%; height: 100.0%;"><b>UFV 5ae601461bc098f8cb9f4e788b27d06d12cdd3aff00033e6b507cd400120580b</b><br>Potência: 0.82 kW<br>Data Conexão: 19/05/2023<br>Trafo: 1193681</div>`)[0];
                popup_061abcb41dd108aa6e21d7649b740f5d.setContent(html_f5ce98d318f9b9489c56fb243b38ddd8);
            
        

        marker_c23f9b0a34de423817c0b668dadb04d3.bindPopup(popup_061abcb41dd108aa6e21d7649b740f5d)
        ;

        
    
    
            marker_c23f9b0a34de423817c0b668dadb04d3.bindTooltip(
                `<div>
                     Solar FV 5ae601461bc098f8cb9f4e788b27d06d12cdd3aff00033e6b507cd400120580b: 0.82 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_c23f9b0a34de423817c0b668dadb04d3.setIcon(icon_4990fc086b83897f145fa428278da85f);
            
    
            var marker_ea25b9437bbaff0388897e8979729cec = L.marker(
                [-23.921850251088188, -46.426375455262985],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_f6da24ce76e12e26b754f86c8d69b709 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_475165f7091eefb873a68f752d436368 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_f405f9c02ad1062b1c1d43937a321222 = $(`<div id="html_f405f9c02ad1062b1c1d43937a321222" style="width: 100.0%; height: 100.0%;"><b>UFV 0a88697f5f222b25b4e57141a3f34c816457eea56a1d5119db29915308c4f710</b><br>Potência: 0.85 kW<br>Data Conexão: 29/06/2022<br>Trafo: 1193760</div>`)[0];
                popup_475165f7091eefb873a68f752d436368.setContent(html_f405f9c02ad1062b1c1d43937a321222);
            
        

        marker_ea25b9437bbaff0388897e8979729cec.bindPopup(popup_475165f7091eefb873a68f752d436368)
        ;

        
    
    
            marker_ea25b9437bbaff0388897e8979729cec.bindTooltip(
                `<div>
                     Solar FV 0a88697f5f222b25b4e57141a3f34c816457eea56a1d5119db29915308c4f710: 0.85 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_ea25b9437bbaff0388897e8979729cec.setIcon(icon_f6da24ce76e12e26b754f86c8d69b709);
            
    
            var marker_6fe33727aa121cb719c1a437bdfc1ade = L.marker(
                [-23.92113153539202, -46.426947161482246],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_0f872fbcd777b128ace7f656f18fc58f = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_0423cca3cafc1f02dae32473b7e46517 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_f63395032c345ae58acaa80e32140f41 = $(`<div id="html_f63395032c345ae58acaa80e32140f41" style="width: 100.0%; height: 100.0%;"><b>UFV 92817ef2064e92d641f08e2c2f2c770a933525531f19f25dfda5d0994c514f21</b><br>Potência: 1.68 kW<br>Data Conexão: 28/12/2021<br>Trafo: 1193739</div>`)[0];
                popup_0423cca3cafc1f02dae32473b7e46517.setContent(html_f63395032c345ae58acaa80e32140f41);
            
        

        marker_6fe33727aa121cb719c1a437bdfc1ade.bindPopup(popup_0423cca3cafc1f02dae32473b7e46517)
        ;

        
    
    
            marker_6fe33727aa121cb719c1a437bdfc1ade.bindTooltip(
                `<div>
                     Solar FV 92817ef2064e92d641f08e2c2f2c770a933525531f19f25dfda5d0994c514f21: 1.68 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_6fe33727aa121cb719c1a437bdfc1ade.setIcon(icon_0f872fbcd777b128ace7f656f18fc58f);
            
    
            var marker_8de08c04823920c0799e6d9e658a65bb = L.marker(
                [-23.91923035959337, -46.42610904819395],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_8c29e6296d08c1f92798c90a3998a6ee = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_db46e936416d57dce2a277915a3ae6cf = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_289c1c5cb90111b15460d82185eb09a0 = $(`<div id="html_289c1c5cb90111b15460d82185eb09a0" style="width: 100.0%; height: 100.0%;"><b>UFV 9a652c3c00a73a7b41e19403680102c95e648aebbc53c5531b386b69d6830a7f</b><br>Potência: 0.97 kW<br>Data Conexão: 31/07/2023<br>Trafo: 161548985</div>`)[0];
                popup_db46e936416d57dce2a277915a3ae6cf.setContent(html_289c1c5cb90111b15460d82185eb09a0);
            
        

        marker_8de08c04823920c0799e6d9e658a65bb.bindPopup(popup_db46e936416d57dce2a277915a3ae6cf)
        ;

        
    
    
            marker_8de08c04823920c0799e6d9e658a65bb.bindTooltip(
                `<div>
                     Solar FV 9a652c3c00a73a7b41e19403680102c95e648aebbc53c5531b386b69d6830a7f: 0.97 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_8de08c04823920c0799e6d9e658a65bb.setIcon(icon_8c29e6296d08c1f92798c90a3998a6ee);
            
    
            var marker_acb83d0db76932674f8b9c12d98e1b33 = L.marker(
                [-23.92149969715325, -46.43301413189664],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_5f77b62dd8095f5efac0f610a43969fc = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_3afea13f4c1273f0a78cc04eef73f9ea = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_83a986048c5b364f5146f08b5cc94bda = $(`<div id="html_83a986048c5b364f5146f08b5cc94bda" style="width: 100.0%; height: 100.0%;"><b>UFV 5f6cd374a6d1ec8fa3a800362f6f260e4dfbfadee8b99eb1d8f2979549b44ce8</b><br>Potência: 1.06 kW<br>Data Conexão: 23/11/2023<br>Trafo: 48964495</div>`)[0];
                popup_3afea13f4c1273f0a78cc04eef73f9ea.setContent(html_83a986048c5b364f5146f08b5cc94bda);
            
        

        marker_acb83d0db76932674f8b9c12d98e1b33.bindPopup(popup_3afea13f4c1273f0a78cc04eef73f9ea)
        ;

        
    
    
            marker_acb83d0db76932674f8b9c12d98e1b33.bindTooltip(
                `<div>
                     Solar FV 5f6cd374a6d1ec8fa3a800362f6f260e4dfbfadee8b99eb1d8f2979549b44ce8: 1.06 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_acb83d0db76932674f8b9c12d98e1b33.setIcon(icon_5f77b62dd8095f5efac0f610a43969fc);
            
    
            var marker_c8662ed7eb08c70d84872135287a53ca = L.marker(
                [-23.918687464954477, -46.428353366614544],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_e2366bdd092943809a39f9e3b0429263 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_d03c850ff5aa01352efbfc1131cee55b = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_6f703e57a0ea3572ffc08ca187e6fcc1 = $(`<div id="html_6f703e57a0ea3572ffc08ca187e6fcc1" style="width: 100.0%; height: 100.0%;"><b>UFV 5ec48824a2f9c1bec93de8970d6e6c90189c2b3e263d5dab9c6acb231ed997bb</b><br>Potência: 1.11 kW<br>Data Conexão: 28/11/2024<br>Trafo: 1193712</div>`)[0];
                popup_d03c850ff5aa01352efbfc1131cee55b.setContent(html_6f703e57a0ea3572ffc08ca187e6fcc1);
            
        

        marker_c8662ed7eb08c70d84872135287a53ca.bindPopup(popup_d03c850ff5aa01352efbfc1131cee55b)
        ;

        
    
    
            marker_c8662ed7eb08c70d84872135287a53ca.bindTooltip(
                `<div>
                     Solar FV 5ec48824a2f9c1bec93de8970d6e6c90189c2b3e263d5dab9c6acb231ed997bb: 1.11 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_c8662ed7eb08c70d84872135287a53ca.setIcon(icon_e2366bdd092943809a39f9e3b0429263);
            
    
            var marker_0af4d771984adc6608dbf29adf2ecc60 = L.marker(
                [-23.919958016349312, -46.42551740310563],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_8a38fcb1889b6e19fea19453009e9c6c = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_3b5c54101db07d32e06c767c5bfb7e83 = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_a8719d95ecb08881685434223ba3b8b9 = $(`<div id="html_a8719d95ecb08881685434223ba3b8b9" style="width: 100.0%; height: 100.0%;"><b>UFV c2d7a30746ae52182c90b009b3ef34adf164009db006b47b3650d4390d26e970</b><br>Potência: 2.02 kW<br>Data Conexão: 31/07/2024<br>Trafo: 1193786</div>`)[0];
                popup_3b5c54101db07d32e06c767c5bfb7e83.setContent(html_a8719d95ecb08881685434223ba3b8b9);
            
        

        marker_0af4d771984adc6608dbf29adf2ecc60.bindPopup(popup_3b5c54101db07d32e06c767c5bfb7e83)
        ;

        
    
    
            marker_0af4d771984adc6608dbf29adf2ecc60.bindTooltip(
                `<div>
                     Solar FV c2d7a30746ae52182c90b009b3ef34adf164009db006b47b3650d4390d26e970: 2.02 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_0af4d771984adc6608dbf29adf2ecc60.setIcon(icon_8a38fcb1889b6e19fea19453009e9c6c);
            
    
            var marker_3d87909cd173f093dc599dbd7e907f87 = L.marker(
                [-23.918653429212327, -46.42775955236141],
                {
}
            ).addTo(feature_group_5de7214b25b6635d3099572e3370b1ad);
        
    
            var icon_0465cc549ee54a8bd7df7206c7542b13 = L.AwesomeMarkers.icon(
                {
  "markerColor": "orange",
  "iconColor": "white",
  "icon": "sun",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_1b93c4a368a09f83e2ee1aa8c1a7471c = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_0b38ba07fa066f06194f3d77c9f4a459 = $(`<div id="html_0b38ba07fa066f06194f3d77c9f4a459" style="width: 100.0%; height: 100.0%;"><b>UFV 31cd0ac527e0d16db7917abe217263e6f75dc4494bb3fe5148c49d40463b9b5a</b><br>Potência: 0.80 kW<br>Data Conexão: 17/06/2025<br>Trafo: 230712462</div>`)[0];
                popup_1b93c4a368a09f83e2ee1aa8c1a7471c.setContent(html_0b38ba07fa066f06194f3d77c9f4a459);
            
        

        marker_3d87909cd173f093dc599dbd7e907f87.bindPopup(popup_1b93c4a368a09f83e2ee1aa8c1a7471c)
        ;

        
    
    
            marker_3d87909cd173f093dc599dbd7e907f87.bindTooltip(
                `<div>
                     Solar FV 31cd0ac527e0d16db7917abe217263e6f75dc4494bb3fe5148c49d40463b9b5a: 0.80 kW
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_3d87909cd173f093dc599dbd7e907f87.setIcon(icon_0465cc549ee54a8bd7df7206c7542b13);
            
    
            feature_group_5de7214b25b6635d3099572e3370b1ad.addTo(map_e4a53129e881d55cb47eab97368cc98e);
        
    
            var feature_group_5b2dcc18ad7782d79c73170858f010d8 = L.featureGroup(
                {
}
            );
        
    
            var marker_2e17061ee5633bd24dcfc18ac429b105 = L.marker(
                [-23.926, -46.383],
                {
}
            ).addTo(feature_group_5b2dcc18ad7782d79c73170858f010d8);
        
    
            var icon_98edbed2851a7850c41a353b9e385acd = L.AwesomeMarkers.icon(
                {
  "markerColor": "red",
  "iconColor": "white",
  "icon": "bolt",
  "prefix": "fa",
  "extraClasses": "fa-rotate-0",
}
            );
        
    
        var popup_92f3a339fb1962379e19c7314f21983d = L.popup({
  "maxWidth": "100%",
});

        
            
                var html_b5ee66a902c0eae6d21e30015be2cb13 = $(`<div id="html_b5ee66a902c0eae6d21e30015be2cb13" style="width: 100.0%; height: 100.0%;"><b>Subestação STO (Santos 1)</b><br>Tensão Primária: 88 kV<br>Barramento MT: STO569794 (13.8 kV)<br>Trafo ETR102 (20 MVA)<br>Alimenta STO31 a STO38</div>`)[0];
                popup_92f3a339fb1962379e19c7314f21983d.setContent(html_b5ee66a902c0eae6d21e30015be2cb13);
            
        

        marker_2e17061ee5633bd24dcfc18ac429b105.bindPopup(popup_92f3a339fb1962379e19c7314f21983d)
        ;

        
    
    
            marker_2e17061ee5633bd24dcfc18ac429b105.bindTooltip(
                `<div>
                     Subestação STO (Santos 1) — 88/13.8 kV, 20 MVA
                 </div>`,
                {
  "sticky": true,
}
            );
        
    
                marker_2e17061ee5633bd24dcfc18ac429b105.setIcon(icon_98edbed2851a7850c41a353b9e385acd);
            
    
            feature_group_5b2dcc18ad7782d79c73170858f010d8.addTo(map_e4a53129e881d55cb47eab97368cc98e);
        
    
            var layer_control_8cea500c25eab3fc568fb0a4106fd645_layers = {
                base_layers : {
                    "openstreetmap" : tile_layer_4e83de2570600beee9a458ac01bd6a56,
                    "OpenStreetMap" : tile_layer_5966b2bb709cb727bc54723a90608b79,
                    "Sat\u00e9lite (Esri World Imagery)" : tile_layer_18c7b62d000f944b5729d44fe0793d8a,
                },
                overlays :  {
                    "Rede MT (730 trechos - 13.8 kV)" : feature_group_14745b4694f7173dfe002882bce43d0f,
                    "Transformadores MT/BT (105 trafos)" : feature_group_539eadd4c9d1ae21fece7e9e565c34e4,
                    "Chaves de Manobra (86 seccionadores)" : feature_group_4c21b2bccb28a47cf0980d2a715452d6,
                    "Gera\u00e7\u00e3o Solar FV (23 usinas STO33)" : feature_group_5de7214b25b6635d3099572e3370b1ad,
                    "Subesta\u00e7\u00e3o STO (Santos 1 - Origem)" : feature_group_5b2dcc18ad7782d79c73170858f010d8,
                },
            };
            let layer_control_8cea500c25eab3fc568fb0a4106fd645 = L.control.layers(
                layer_control_8cea500c25eab3fc568fb0a4106fd645_layers.base_layers,
                layer_control_8cea500c25eab3fc568fb0a4106fd645_layers.overlays,
                {
  "position": "topright",
  "collapsed": false,
  "autoZIndex": true,
}
            ).addTo(map_e4a53129e881d55cb47eab97368cc98e);

        
    
            L.control.fullscreen(
                {
  "position": "topright",
  "title": "Full Screen",
  "titleCancel": "Exit Full Screen",
  "forceSeparateButton": false,
}
            ).addTo(map_e4a53129e881d55cb47eab97368cc98e);
        
    
            var tile_layer_9e56ea47fede43a1d22b33527dfaca76 = L.tileLayer(
                "https://tile.openstreetmap.org/{z}/{x}/{y}.png",
                {"attribution": "\u0026copy; \u003ca href=\"https://www.openstreetmap.org/copyright\"\u003eOpenStreetMap\u003c/a\u003e contributors", "detect_retina": false, "max_native_zoom": 19, "max_zoom": 19, "min_zoom": 0, "no_wrap": false, "opacity": 1, "subdomains": "abc", "tms": false}
            );
            var mini_map_deafc8cc3a544c656d6d64972a72422c = new L.Control.MiniMap(
                tile_layer_9e56ea47fede43a1d22b33527dfaca76,
                {
  "position": "bottomright",
  "width": 150,
  "height": 150,
  "collapsedWidth": 25,
  "collapsedHeight": 25,
  "zoomLevelOffset": -5,
  "centerFixed": false,
  "zoomAnimation": false,
  "toggleDisplay": true,
  "autoToggleDisplay": false,
  "minimized": false,
}
            );
            map_e4a53129e881d55cb47eab97368cc98e.addControl(mini_map_deafc8cc3a544c656d6d64972a72422c);
        
</script>
</html>