! ====================================================================
! TRANSFORMADORES DE DISTRIBUICAO MT/BT — STO33 (FONTE: UNTRMT/EQTRMT)
! ====================================================================
New Transformer.TR_1193628 phases=3 windings=2 buses=[MT_STO33_166915.1.2.3 BT_STO33_30403.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=2.02 %noloadloss=0.57 XHL=3.5
New Transformer.TR_1194404 phases=3 windings=2 buses=[MT_STO33_167141.1.2.3 BT_STO33_31062.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_161548985 phases=3 windings=2 buses=[MT_STO33_172120.1.2.3 BT_STO33_43167.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.71 %noloadloss=0.36 XHL=3.5
New Transformer.TR_1194010 phases=3 windings=2 buses=[MT_STO33_127086.1.2.3 BT_STO33_30729.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=2.07 %noloadloss=0.59 XHL=3.5
New Transformer.TR_1193602 phases=3 windings=2 buses=[MT_STO33_166902.1.2.3 BT_STO33_30380.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_1193681 phases=3 windings=2 buses=[MT_STO33_149636.1.2.3 BT_STO33_30450.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.68 %noloadloss=0.33 XHL=3.5
New Transformer.TR_277096362 phases=3 windings=2 buses=[MT_STO33_175751.1.2.3 BT_STO33_50257.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.54 %noloadloss=0.43 XHL=3.5
New Transformer.TR_180279349 phases=3 windings=2 buses=[MT_STO33_173002.1.2.3 BT_STO33_44930.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_22556598 phases=3 windings=2 buses=[MT_STO33_169691.1.2.3 BT_STO33_37498.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_430619534 phases=3 windings=2 buses=[MT_STO33_157597.1.2.3 BT_STO33_58743.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_1194031 phases=3 windings=2 buses=[MT_STO33_127100.1.2.3 BT_STO33_30745.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.50 %noloadloss=0.42 XHL=3.5
New Transformer.TR_1194340 phases=3 windings=2 buses=[MT_STO33_143943.1.2.3 BT_STO33_31008.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.23 %noloadloss=0.44 XHL=3.5
New Transformer.TR_1193615 phases=3 windings=2 buses=[MT_STO33_126841.1.2.3 BT_STO33_30391.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.57 %noloadloss=0.29 XHL=3.5
New Transformer.TR_1194034 phases=3 windings=2 buses=[MT_STO33_127103.1.2.3 BT_STO33_30747.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=2.04 %noloadloss=0.57 XHL=3.5
New Transformer.TR_1193855 phases=3 windings=2 buses=[MT_STO33_166993.1.2.3 BT_STO33_30594.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.45 %noloadloss=0.43 XHL=3.5
New Transformer.TR_78455779 phases=3 windings=2 buses=[MT_STO33_170403.1.2.3 BT_STO33_39653.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_1193706 phases=3 windings=2 buses=[MT_STO33_166947.1.2.3 BT_STO33_30472.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_1193998 phases=3 windings=2 buses=[MT_STO33_127077.1.2.3 BT_STO33_30719.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_78455782 phases=3 windings=2 buses=[MT_STO33_170404.1.2.3 BT_STO33_39654.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_1193761 phases=3 windings=2 buses=[MT_STO33_166964.1.2.3 BT_STO33_30516.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.39 XHL=4.5
New Transformer.TR_335434701 phases=3 windings=2 buses=[MT_STO33_147714.1.2.3 BT_STO33_54334.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.22 %noloadloss=0.32 XHL=4.5
New Transformer.TR_1193786 phases=3 windings=2 buses=[MT_STO33_166970.1.2.3 BT_STO33_30536.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.39 XHL=4.5
New Transformer.TR_331333683 phases=3 windings=2 buses=[MT_STO33_147258.1.2.3 BT_STO33_54120.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[45.0 45.0] %loadloss=1.68 %noloadloss=0.36 XHL=3.5
New Transformer.TR_302224695 phases=3 windings=2 buses=[MT_STO33_176617.1.2.3 BT_STO33_52309.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.39 XHL=4.5
New Transformer.TR_206004685 phases=3 windings=2 buses=[MT_STO33_173538.1.2.3 BT_STO33_45849.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.39 XHL=4.5
New Transformer.TR_48964495 phases=3 windings=2 buses=[MT_STO33_132698.1.2.3 BT_STO33_38815.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.34 %noloadloss=0.41 XHL=4.5
New Transformer.TR_1193905 phases=3 windings=2 buses=[MT_STO33_167007.1.2.3 BT_STO33_30635.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_1193968 phases=3 windings=2 buses=[MT_STO33_167027.1.2.3 BT_STO33_30691.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[225.0 225.0] %loadloss=1.20 %noloadloss=0.34 XHL=5.0
New Transformer.TR_291021754 phases=3 windings=2 buses=[MT_STO33_143752.1.2.3 BT_STO33_51307.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.39 %noloadloss=0.37 XHL=4.5
New Transformer.TR_1193760 phases=3 windings=2 buses=[MT_STO33_166963.1.2.3 BT_STO33_30515.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.45 %noloadloss=0.21 XHL=4.5
New Transformer.TR_1193712 phases=3 windings=2 buses=[MT_STO33_166951.1.2.3 BT_STO33_30477.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.44 %noloadloss=0.21 XHL=4.5
New Transformer.TR_175710553 phases=3 windings=2 buses=[MT_STO33_137265.1.2.3 BT_STO33_44460.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.46 %noloadloss=0.22 XHL=4.5
New Transformer.TR_327211446 phases=3 windings=2 buses=[MT_STO33_177232.1.2.3 BT_STO33_53800.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.32 %noloadloss=0.32 XHL=4.5
New Transformer.TR_300781897 phases=3 windings=2 buses=[MT_STO33_176575.1.2.3 BT_STO33_52209.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_48964483 phases=3 windings=2 buses=[MT_STO33_170087.1.2.3 BT_STO33_38813.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[45.0 45.0] %loadloss=1.66 %noloadloss=0.47 XHL=3.5
New Transformer.TR_1193923 phases=3 windings=2 buses=[MT_STO33_144516.1.2.3 BT_STO33_30651.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[225.0 225.0] %loadloss=1.20 %noloadloss=0.34 XHL=5.0
New Transformer.TR_24209691 phases=3 windings=2 buses=[MT_STO33_169715.1.2.3 BT_STO33_37591.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[225.0 225.0] %loadloss=1.20 %noloadloss=0.34 XHL=5.0
New Transformer.TR_1193739 phases=3 windings=2 buses=[MT_STO33_166955.1.2.3 BT_STO33_30497.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_78455784 phases=3 windings=2 buses=[MT_STO33_170405.1.2.3 BT_STO33_39655.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.23 %noloadloss=0.36 XHL=4.5
New Transformer.TR_22556546 phases=3 windings=2 buses=[MT_STO33_169690.1.2.3 BT_STO33_37497.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.39 XHL=4.5
New Transformer.TR_1194436 phases=3 windings=2 buses=[MT_STO33_167149.1.2.3 BT_STO33_31091.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.17 %noloadloss=0.18 XHL=5.0
New Transformer.TR_24359868 phases=3 windings=2 buses=[MT_STO33_169718.1.2.3 BT_STO33_37597.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.39 XHL=4.5
New Transformer.TR_1193668 phases=3 windings=2 buses=[MT_STO33_166935.1.2.3 BT_STO33_30439.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.32 %noloadloss=0.23 XHL=4.5
New Transformer.TR_300782082 phases=3 windings=2 buses=[MT_STO33_146432.1.2.3 BT_STO33_52210.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_78455776 phases=3 windings=2 buses=[MT_STO33_170402.1.2.3 BT_STO33_39652.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_1194496 phases=3 windings=2 buses=[MT_STO33_143984.1.2.3 BT_STO33_31142.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.39 %noloadloss=0.39 XHL=4.5
New Transformer.TR_332742086 phases=3 windings=2 buses=[MT_STO33_147419.1.2.3 BT_STO33_54190.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_295929614 phases=3 windings=2 buses=[MT_STO33_176376.1.2.3 BT_STO33_51750.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.26 %noloadloss=0.27 XHL=4.5
New Transformer.TR_296174465 phases=3 windings=2 buses=[MT_STO33_176387.1.2.3 BT_STO33_51778.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.25 %noloadloss=0.29 XHL=4.5
New Transformer.TR_1193996 phases=3 windings=2 buses=[MT_STO33_127074.1.2.3 BT_STO33_30717.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[225.0 225.0] %loadloss=1.20 %noloadloss=0.34 XHL=5.0
New Transformer.TR_312015054 phases=3 windings=2 buses=[MT_STO33_176836.1.2.3 BT_STO33_52809.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.41 %noloadloss=0.09 XHL=4.5
New Transformer.TR_1193659 phases=3 windings=2 buses=[MT_STO33_166929.1.2.3 BT_STO33_30430.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[88.0 88.0] %loadloss=2.70 %noloadloss=0.27 XHL=4.5
New Transformer.TR_76012405 phases=3 windings=2 buses=[MT_STO33_170358.1.2.3 BT_STO33_39572.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.38 XHL=4.5
New Transformer.TR_1194253 phases=3 windings=2 buses=[MT_STO33_150473.1.2.3 BT_STO33_30926.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.12 %noloadloss=0.32 XHL=5.0
New Transformer.TR_48964485 phases=3 windings=2 buses=[MT_STO33_132699.1.2.3 BT_STO33_38814.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_392742141 phases=3 windings=2 buses=[MT_STO33_154786.1.2.3 BT_STO33_57338.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.28 %noloadloss=0.34 XHL=4.5
New Transformer.TR_230712462 phases=3 windings=2 buses=[MT_STO33_174183.1.2.3 BT_STO33_47076.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.39 XHL=4.5
New Transformer.TR_1193678 phases=3 windings=2 buses=[MT_STO33_166939.1.2.3 BT_STO33_30447.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[30.0 30.0] %loadloss=1.93 %noloadloss=0.67 XHL=3.5
New Transformer.TR_222124683 phases=3 windings=2 buses=[MT_STO33_138658.1.2.3 BT_STO33_46364.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.46 %noloadloss=0.21 XHL=4.5
New Transformer.TR_302224698 phases=3 windings=2 buses=[MT_STO33_176618.1.2.3 BT_STO33_52310.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[225.0 225.0] %loadloss=1.20 %noloadloss=0.34 XHL=5.0
New Transformer.TR_374479954 phases=3 windings=2 buses=[MT_STO33_152989.1.2.3 BT_STO33_56616.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_42991613 phases=3 windings=2 buses=[MT_STO33_169996.1.2.3 BT_STO33_38551.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.38 %noloadloss=0.39 XHL=4.5
New Transformer.TR_365183507 phases=3 windings=2 buses=[MT_STO33_151673.1.2.3 BT_STO33_56112.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[45.0 45.0] %loadloss=1.73 %noloadloss=0.58 XHL=3.5
New Transformer.TR_1194490 phases=3 windings=2 buses=[MT_STO33_167161.1.2.3 BT_STO33_31138.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.35 %noloadloss=0.21 XHL=4.5
New Transformer.TR_1194435 phases=3 windings=2 buses=[MT_STO33_143678.1.2.3 BT_STO33_31090.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.43 XHL=4.5
New Transformer.TR_353735809 phases=3 windings=2 buses=[MT_STO33_149626.1.2.3 BT_STO33_55244.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_144583359 phases=3 windings=2 buses=[MT_STO33_171683.1.2.3 BT_STO33_42137.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.43 %noloadloss=0.21 XHL=4.5
New Transformer.TR_312015052 phases=3 windings=2 buses=[MT_STO33_176835.1.2.3 BT_STO33_52808.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.51 %noloadloss=0.32 XHL=4.5
New Transformer.TR_1193741 phases=3 windings=2 buses=[MT_STO33_166956.1.2.3 BT_STO33_30499.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.25 %noloadloss=0.35 XHL=4.5
New Transformer.TR_1193975 phases=3 windings=2 buses=[MT_STO33_167028.1.2.3 BT_STO33_30698.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_24209673 phases=3 windings=2 buses=[MT_STO33_169714.1.2.3 BT_STO33_37590.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.39 %noloadloss=0.37 XHL=4.5
New Transformer.TR_1193605 phases=3 windings=2 buses=[MT_STO33_126835.1.2.3 BT_STO33_30383.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.32 %noloadloss=0.36 XHL=4.5
New Transformer.TR_291021753 phases=3 windings=2 buses=[MT_STO33_143753.1.2.3 BT_STO33_51306.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.39 %noloadloss=0.33 XHL=4.5
New Transformer.TR_1193581 phases=3 windings=2 buses=[MT_STO33_166892.1.2.3 BT_STO33_30362.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[225.0 225.0] %loadloss=1.20 %noloadloss=0.34 XHL=5.0
New Transformer.TR_22556458 phases=3 windings=2 buses=[MT_STO33_131318.1.2.3 BT_STO33_37496.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_175710583 phases=3 windings=2 buses=[MT_STO33_137266.1.2.3 BT_STO33_44461.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=1.46 %noloadloss=0.21 XHL=4.5
New Transformer.TR_1193748 phases=3 windings=2 buses=[MT_STO33_166959.1.2.3 BT_STO33_30504.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[30.0 30.0] %loadloss=1.89 %noloadloss=0.58 XHL=3.5
New Transformer.TR_352241246 phases=3 windings=2 buses=[MT_STO33_149312.1.2.3 BT_STO33_55118.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_1194151 phases=3 windings=2 buses=[MT_STO33_167067.1.2.3 BT_STO33_30846.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[25.0 25.0] %loadloss=1.60 %noloadloss=0.48 XHL=3.5
New Transformer.TR_1194624 phases=3 windings=2 buses=[MT_STO33_167181.1.2.3 BT_STO33_31253.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.53 %noloadloss=0.26 XHL=3.5
New Transformer.TR_1194598 phases=3 windings=2 buses=[MT_STO33_137229.1.2.3 BT_STO33_31231.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_1194728 phases=3 windings=2 buses=[MT_STO33_167199.1.2.3 BT_STO33_31346.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.49 %noloadloss=0.38 XHL=3.5
New Transformer.TR_1194648 phases=3 windings=2 buses=[MT_STO33_127535.1.2.3 BT_STO33_31275.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[75.0 75.0] %loadloss=1.52 %noloadloss=0.44 XHL=3.5
New Transformer.TR_1194686 phases=3 windings=2 buses=[MT_STO33_167192.1.2.3 BT_STO33_31308.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[225.0 225.0] %loadloss=1.20 %noloadloss=0.34 XHL=5.0
New Transformer.TR_1194753 phases=3 windings=2 buses=[MT_STO33_167206.1.2.3 BT_STO33_31369.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.12 %noloadloss=0.32 XHL=5.0
New Transformer.TR_1194557 phases=3 windings=2 buses=[MT_STO33_127462.1.2.3 BT_STO33_31192.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.12 %noloadloss=0.32 XHL=5.0
New Transformer.TR_177110337 phases=3 windings=2 buses=[MT_STO33_172834.1.2.3 BT_STO33_44605.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.12 %noloadloss=0.32 XHL=5.0
New Transformer.TR_1194735 phases=3 windings=2 buses=[MT_STO33_167201.1.2.3 BT_STO33_31352.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[15.0 15.0] %loadloss=2.84 %noloadloss=0.65 XHL=3.5
New Transformer.TR_335434546 phases=3 windings=2 buses=[MT_STO33_147711.1.2.3 BT_STO33_54331.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.31 %noloadloss=0.31 XHL=4.5
New Transformer.TR_1194665 phases=3 windings=2 buses=[MT_STO33_167189.1.2.3 BT_STO33_31290.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[112.5 112.5] %loadloss=2.27 %noloadloss=0.57 XHL=4.5
New Transformer.TR_1194787 phases=3 windings=2 buses=[MT_STO33_144233.1.2.3 BT_STO33_31400.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.12 %noloadloss=0.32 XHL=5.0
New Transformer.TR_1194900 phases=3 windings=2 buses=[MT_STO33_167244.1.2.3 BT_STO33_31499.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.12 %noloadloss=0.32 XHL=5.0
New Transformer.TR_335434698 phases=3 windings=2 buses=[MT_STO33_147713.1.2.3 BT_STO33_54333.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.34 %noloadloss=0.21 XHL=4.5
New Transformer.TR_1194762 phases=3 windings=2 buses=[MT_STO33_167208.1.2.3 BT_STO33_31377.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.19 %noloadloss=0.24 XHL=5.0
New Transformer.TR_335434540 phases=3 windings=2 buses=[MT_STO33_147710.1.2.3 BT_STO33_54330.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_1194821 phases=3 windings=2 buses=[MT_STO33_167222.1.2.3 BT_STO33_31432.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[225.0 225.0] %loadloss=1.20 %noloadloss=0.34 XHL=5.0
New Transformer.TR_170364505 phases=3 windings=2 buses=[MT_STO33_172451.1.2.3 BT_STO33_43844.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.34 %noloadloss=0.21 XHL=4.5
New Transformer.TR_1195371 phases=3 windings=2 buses=[MT_STO33_128099.1.2.3 BT_STO33_31905.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[45.0 45.0] %loadloss=1.77 %noloadloss=0.33 XHL=3.5
New Transformer.TR_1194569 phases=3 windings=2 buses=[MT_STO33_150567.1.2.3 BT_STO33_31204.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_1194869 phases=3 windings=2 buses=[MT_STO33_167236.1.2.3 BT_STO33_31473.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.12 %noloadloss=0.32 XHL=5.0
New Transformer.TR_335434552 phases=3 windings=2 buses=[MT_STO33_147712.1.2.3 BT_STO33_54332.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.01 %noloadloss=0.21 XHL=4.5
New Transformer.TR_1194579 phases=3 windings=2 buses=[MT_STO33_167177.1.2.3 BT_STO33_31214.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_1194816 phases=3 windings=2 buses=[MT_STO33_167221.1.2.3 BT_STO33_31427.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.36 XHL=4.5
New Transformer.TR_1194807 phases=3 windings=2 buses=[MT_STO33_167219.1.2.3 BT_STO33_31419.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[150.0 150.0] %loadloss=1.27 %noloadloss=0.43 XHL=4.5
New Transformer.TR_415058045 phases=3 windings=2 buses=[MT_STO33_156381.1.2.3 BT_STO33_58122.1.2.3.0] conns=[delta wye] kvs=[13.8 0.22] kvas=[300.0 300.0] %loadloss=1.12 %noloadloss=0.32 XHL=5.0
